Notif.date,Notification,Notification type,Functional Loc.,Equipments,Equipment Category,Description,Description Category,Main WorkCtr,Department,System status,Priority,Maintenance Days,Equipment Age (days),Predicted Maintenance Days
2024-01-04,150632771,G2,9010-003,,Miscellaneous,OBJ-22 utility line puncture near 22V3.,general,CIVILREF,Civil,OSNO,2,0,371,0
2024-01-04,150631674,G2,9010-011-INST,INST,Instrumentation,FI_12 INSTRUMENT AIR TO TPS - TO CHECK,inspection,011INST,Instrumentation,NOCO ORAS,1,39,332,36
2024-01-04,150631621,G2,9010-055-PIPING,PIPING,Mechanical Equipment,N2 to 55-V-01 c/v d/s LPD end flange ope,general,055MECH,Mechanical,OSNO,1,0,371,0
2024-01-04,150632781,G2,9010-057-PIPING,PIPING,Mechanical Equipment,HPS COND LINE LPD FLANGE LEAK TO ATTD,damage,057MECH,Mechanical,NOCO,-,41,330,40
2024-01-04,150632783,G2,9010-057-PIPING,PIPING,Mechanical Equipment,Removal of hose from HPS cond line,general,057MECH,Mechanical,NOCO,-,41,330,41
2024-01-04,150632784,G2,9010-057-PIPING,PIPING,Mechanical Equipment,K-02B 2nd stage suc line support to fixe,general,057MECH,Mechanical,NOCO,-,41,330,41
2024-01-05,150632826,G2,9010-001-P-31A,P,Miscellaneous,01P31A SUCTION STRAINER TO BE CLEANED,general,001MECH,Mechanical,NOPR,1,0,370,1
2024-01-05,150632835,G2,9010-057-TT1303,TT1303,Instrumentation,TT-1319/1303 to br checked,inspection,057INST,Instrumentation,NOCO,-,22,348,18
2024-01-05,150632837,G2,9010-057-FT-5103,FT,Instrumentation,FT-5103: Inst Air flow to be checked,inspection,057INST,Instrumentation,NOCO,-,14,356,15
2024-01-05,150632838,G2,9010-057-K-01A,K,Miscellaneous,K-01A: loader valve issue to be checked,"inspection, damage",057INST,Instrumentation,NOCO,-,46,324,42
2024-01-05,150632847,G2,9010-001-P10A-PG,P10A,Miscellaneous,01P10 discharge PG  SamplePoint to be,general,001INST,Instrumentation,NOPR,-,1,369,1
2024-01-05,150632857,G2,9010-011-SS-TPS,SS,Miscellaneous,JOB AT TPS U/F PANEL,general,TESTELEC,Electrical,NOCO ORAS,-,31,339,29
2024-01-05,150632858,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,JOB AT NEW UNIT U/F PANEL,general,TESTELEC,Electrical,NOCO ORAS,-,31,339,30
2024-01-05,150632859,G2,9010-003-SS-OLD-HT,SS,Miscellaneous,JOB AT OLD HT U/F PANEL,general,TESTELEC,Electrical,NOCO ORAS,-,31,339,29
2024-01-05,150632850,G2,9010-045-INST-AFV2OP,INST,Instrumentation,ACF VA 2 vlv not working to check,inspection,045INST,Instrumentation,NOCO ORAS,-,62,308,53
2024-01-05,150632864,G2,9010-056-PM-52A,PM,Miscellaneous,AUTO FEEDBACK CHECKING OF 52-P-52A,inspection,TESTELEC,Electrical,NOCO ORAS,-,31,339,25
2024-01-05,150632763,G2,9010-007-MBD-LI-1104,MBD,Miscellaneous,MB103-A TSI to be replace,repair,007INST,Instrumentation,OSNO,-,1,369,1
2024-01-05,150632802,G2,9010-057-PIPING,PIPING,Mechanical Equipment,TPM board grouting to be done,general,057MECH,Mechanical,NOCO,-,14,356,14
2024-01-05,150631692,G2,9010-011-TGA-03,TGA,Mechanical Equipment,TG-3 FIELD BREAKER PANEL JOB,general,TESTELEC,Electrical,NOCO ORAS,-,31,339,30
2024-01-05,150632803,G2,9010-057-PIPING,PIPING,Mechanical Equipment,stenciling job inside INDAdeptG unit,general,CIVILREF,Civil,NOCO,-,67,303,50
2024-01-05,150631623,G2,9010-003-CRANE-03,CRANE,Mechanical Equipment,Kona crane bucket not get open-close and,general,003ELEC,Electrical,NOCO ORAS,-,91,279,82
2024-01-06,150632884,G2,9010-046-V-02,V,Miscellaneous,VA-2 NOT CLOSING FULLY IN AUTO DUE TO,general,045INST,Instrumentation,NOCO ORAS,1,61,308,54
2024-01-06,150632844,G2,9010-011-DCS,DCS,Control Systems,BLR#6 ESD proceesor failior to be checke,general,011INST,Instrumentation,NOCO ORAS,1,61,308,50
2024-01-06,150632965,G2,9010-004-PMCC-303,PMCC,Miscellaneous,PI JOB AT CRU SEC 1,general,TESTELEC,Electrical,NOCO ORAS,-,30,339,28
2024-01-06,150632930,G2,9010-027-MOT,MOT,Electrical Systems,32-P-04A PM JOB,general,027ELEC,Electrical,NOCO ORAS,-,58,311,49
2024-01-06,150632931,G2,9010-027-MOT,MOT,Electrical Systems,32-ST 01 ELECT PM JOB,general,027ELEC,Electrical,NOCO ORAS,-,58,311,49
2024-01-06,150632898,G2,9010-057-PIPING,PIPING,Mechanical Equipment,Scaffolding to be remove from the unit,general,CIVILREF,Civil,NOCO,-,18,351,16
2024-01-06,150632899,G2,9010-057-PIPING,PIPING,Mechanical Equipment,insulation scrap removal from quench p/f,general,CIVILREF,Civil,NOCO,-,13,356,14
2024-01-06,150632900,G2,9010-057-PIPING,PIPING,Mechanical Equipment,Pin hole leak at HP steam condensate b/p,damage,057MECH,Mechanical,NOCO,-,13,356,15
2024-01-07,150632902,G2,9010-057-AT-2701,AT,Miscellaneous,"AT-2701 Not working properly ,to rectify",repair,057INST,Instrumentation,NOPR ORAS,-,17,351,12
2024-01-07,150632904,G2,9010-045-INST-SAC-B-VA7,INST,Instrumentation,Cation-B service O/L valve to be checked,"maintenance, inspection",045INST,Instrumentation,NOCO ORAS,1,60,308,54
2024-01-07,150633015,G2,9010-045-INST-SAC-A-VA5,INST,Instrumentation,Anion-A back wash I/L valve to be checke,general,045INST,Instrumentation,NOCO ORAS,1,60,308,57
2024-01-07,150633016,G2,9010-045-INST-MB-B-VA9,INST,Instrumentation,MB-B drain line v/v to be checked,inspection,045INST,Instrumentation,NOCO ORAS,1,60,308,60
2024-01-07,150632949,G2,9010-011-INST,INST,Instrumentation,"CONNECTION TO DO- CABLE , AIR MP-LP PCV",general,011INST,Instrumentation,NOCO ORAS,1,36,332,33
2024-01-07,150632923,G2,9010-056-LT-0103,LT,Miscellaneous,Feed dryer LT-103,general,056INST,Instrumentation,OSNO,-,6,362,4
2024-01-07,150633011,G2,9010-057-PAGR,PAGR,Miscellaneous,Unit all landline telephones to be check,inspection,COMELEC,Electrical,NOCO,-,12,356,19
2024-01-08,150632951,G2,9010-004-LAH-106A,LAH,Instrumentation,04LI108A/B/C  of V-23 showing different,general,004INST,Instrumentation,OSNO,-,3,364,3
2024-01-08,150633046,G2,9010-005-LIGHT,LIGHT,Electrical Systems,06-P-03 &4 EMD TO BE DONE,general,005ELEC,Electrical,NOCO ORAS,-,56,311,49
2024-01-08,150633047,G2,9010-005-LIGHT,LIGHT,Electrical Systems,06-P-04 EMD TO BE DONE,general,005ELEC,Electrical,NOCO ORAS,-,56,311,49
2024-01-08,150632938,G2,9010-004-LIGHTING,LIGHTING,Electrical Systems,Stand has bend of Pedestal Fan,general,004ELEC,Electrical,NOCO ORAS,-,88,279,68
2024-01-08,150633014,G2,9010-011-MOT,MOT,Electrical Systems,New HPDP#3 motor tripped continuously.,general,TESTELEC,Electrical,NOCO ORAS,1,28,339,28
2024-01-08,150632943,G2,9010-053-FT-0903,FT,Instrumentation,53 FI-0903A P-10 discharge flow/range 2b,general,053INST,Instrumentation,OSNO,1,5,362,4
2024-01-08,150633096,G2,9010-EST-PMCC-04A,PMCC,Miscellaneous,PETROL PUMP FEEDER METER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,28,339,27
2024-01-08,150633066,G2,9010-003-DCS,DCS,Control Systems,DCS panel related false alarm to be rect,general,003INST,Instrumentation,OSNO,1,16,351,11
2024-01-08,150633115,G2,9010-003-LCV-014,LCV,Control Systems,Column CL-2  bottom valve insulation and,general,003INST,Instrumentation,OSNO,1,1,366,2
2024-01-09,150633107,G2,9010-045-PIPING,PIPING,Mechanical Equipment,Acid measuring tank -1 rotameter to be c,general,045INST,Instrumentation,NOCO ORAS,1,58,308,55
2024-01-09,150633108,G2,9010-011-INST,INST,Instrumentation,BLR#3 Feed water c/v 100% is in stuck mo,general,011INST,Instrumentation,NOCO ORAS,1,34,332,31
2024-01-09,150633109,G2,9010-011-INST,INST,Instrumentation,BLR#4 Feed water CV gland leak,damage,011INST,Instrumentation,NOCO ORAS,1,34,332,32
2024-01-09,150633130,G2,9010-010-MOT,MOT,Electrical Systems,10P-4A/B and motor run feedback checking,inspection,TESTELEC,Electrical,NOCO ORAS,-,27,339,27
2024-01-09,150633052,G2,9010-011-TGA-03,TGA,Mechanical Equipment,TG-3 FIELD BREAKER PANEL REPLACEMENT,general,TESTELEC,Electrical,NOCO ORAS,-,27,339,28
2024-01-09,150633033,G2,9010-003-SBM-01,SBM,Miscellaneous,F001 SOOT BLOWER STARTING ISSUE RECTIFY,"repair, damage",003ELEC,Electrical,NOCO ORAS,1,87,279,55
2024-01-09,150633118,G2,9010-011-INST,INST,Instrumentation,Gas detect installation job in sub stati,general,011INST,Instrumentation,NOCO ORAS,1,58,308,45
2024-01-09,150633145,G2,9010-003-SBM-01,SBM,Miscellaneous,F001 SOOT BLOWER STARTING ISSUE RECTIFY,"repair, damage",TESTELEC,Electrical,NOCO ORAS,1,27,339,27
2024-01-09,150633137,G2,9010-056-AT-0101,AT,Miscellaneous,GC ANALYZER IN MSQU ARE TO BE CHECK,inspection,056INST,Instrumentation,NOCO ORAS,1,46,320,50
2024-01-09,150633148,G2,9010-011-ECS,ECS,Miscellaneous,CHECKING OF ECS SYSTEM WITH OEM,inspection,TESTELEC,Electrical,NOCO ORAS,-,27,339,27
2024-01-09,150633070,G2,9010-018-PIPING,PIPING,Mechanical Equipment,UCT fan-2 top deck water loss to attend,general,CIVILREF,Civil,NOPR,1,0,366,1
2024-01-09,150633080,G2,9010-003-LIGHT,LIGHT,Electrical Systems,Cable hanging at battery limit,general,003ELEC,Electrical,NOCO ORAS,-,87,279,80
2024-01-09,150633081,G2,9010-003-X10-049,X10,Miscellaneous,SDV-2905 /2905  SOV checking,inspection,003INST,Instrumentation,OSNO,-,14,352,10
2024-01-09,150633072,G2,9010-011-INST,INST,Instrumentation,BL-3/4 DCS hangup problems to attend,general,011INST,Instrumentation,NOCO ORAS,1,34,332,32
2024-01-09,150633082,G2,9010-011-INST,INST,Instrumentation,TPSCT & NPCT raw water flow meter to be,general,011INST,Instrumentation,NOCO ORAS,1,34,332,29
2024-01-09,150633073,G2,9010-004-LIGHTING,LIGHTING,Electrical Systems,INDSelect-G control room peripheral wall,general,004ELEC,Electrical,NOCO ORAS,-,87,279,69
2024-01-09,150633158,G2,9010-004-CLP-01,CLP,Miscellaneous,Lighting arrester at top floor base plat,general,004ELEC,Electrical,NOCO ORAS,-,87,279,64
2024-01-09,150633142,G2,9010-003-FI-029,FI,Instrumentation,LPG R\D  04FIC-308 not working,general,003INST,Instrumentation,OSNO,1,4,362,3
2024-01-09,150633186,G2,9010-057-A-01A,A,Miscellaneous,AC-01A: abnormal sound to be checked,inspection,057MECH,Mechanical,NOCO,-,15,351,14
2024-01-09,150633217,G4,9010-003-P-23B-N,P,Miscellaneous,PDM recommendation of 03-P-23B(N),general,003MECH,Mechanical,NOPR ORAS,-,35,331,24
2024-01-10,150633200,G2,9010-004-PMCC-303,PMCC,Miscellaneous,PI OF CRU HT PANEL SEC-1,general,TESTELEC,Electrical,NOCO ORAS,-,26,339,28
2024-01-10,150633203,G2,9010-010-PM-005B,PM,Miscellaneous,10-PM-5B RUN FEEDBACK CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,26,339,26
2024-01-10,150633223,G2,9010-032-LI-007,LI,Miscellaneous,Acid tank LI & LG checking,inspection,032INST,Instrumentation,NOCO ORAS,-,85,280,24
2024-01-10,150633193,G2,9010-011-UPS-01,UPS,Instrumentation,PM JOB AT TPS SS,general,TESTELEC,Electrical,NOCO ORAS,-,26,339,26
2024-01-10,150633194,G2,9010-032-UPS,UPS,Instrumentation,PM JOB AT ETP SS,general,TESTELEC,Electrical,NOCO ORAS,-,26,339,26
2024-01-10,150633255,G2,9010-032-UPS,UPS,Instrumentation,PM JOB AT ETP SS,general,TESTELEC,Electrical,NOCO ORAS,-,26,339,26
2024-01-10,150633256,G2,9010-057-UPS,UPS,Instrumentation,PM JOB AT NEW UNIT HITACHI UPS,general,TESTELEC,Electrical,NOCO ORAS,-,26,339,26
2024-01-10,150633257,G2,9010-06A-UPS-01,UPS,Instrumentation,PM JOB AT OM&S HITACHI UPS,general,TESTELEC,Electrical,NOCO ORAS,-,26,339,26
2024-01-10,150633265,G2,9010-048-PIPING,PIPING,Mechanical Equipment,BILL PAYMENT TO M/S NL RAI,general,048MECH,Mechanical,NOPR ORAS,-,0,365,0
2024-01-10,150633266,G2,9010-053-PIPING,PIPING,Mechanical Equipment,BILL PAYMENT TO M/S UDAY ENGG,general,053MECH,Mechanical,NOPR ORAS,-,0,365,0
2024-01-10,150633213,G2,9010-049-PM-106B,PM,Miscellaneous,49-PM-106B AMMETER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,26,339,26
2024-01-10,150633272,G2,9010-005-LIGHT,LIGHT,Electrical Systems,06-P-09 EPM JOB TO BE DONE,general,005ELEC,Electrical,NOCO ORAS,-,54,311,48
2024-01-10,150633274,G2,9010-011-TG-03,TG,Mechanical Equipment,STG-3 GLAND STM PI NOT WORKING,general,011INST,Instrumentation,NOPR ORAS,1,57,308,52
2024-01-10,150633299,G2,9010-027-MOT,MOT,Electrical Systems,new portable pump  cable connecting job,general,027ELEC,Electrical,NOCO ORAS,-,54,311,46
2024-01-10,150633318,G3,9010-010-ACF-001D,ACF,HVAC Systems,PM OF AF COOLER 9010-010-ACF-001D,general,001MECH,Mechanical,NOCO ORAS,-,36,329,30
2024-01-10,150633334,G3,9010-026-P-07,P,Miscellaneous,PREVENTIVE MAINT OF PUMP 9010-026-P-07,maintenance,026MECH,Mechanical,NOCO ORAS,-,22,343,23
2024-01-10,150633335,G3,9010-026-P-06,P,Miscellaneous,PREVENTIVE MAINT OF PUMP 9010-026-P-06,maintenance,026MECH,Mechanical,NOCO ORAS,-,22,343,22
2024-01-10,150633343,G3,9010-003-PM-39,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-003-PM-39,maintenance,003ELEC,Electrical,NOCO,-,141,224,120
2024-01-10,150633344,G3,9010-003-PM-703,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-003-PM-703,maintenance,003ELEC,Electrical,NOCO,-,141,224,121
2024-01-10,150633393,G3,9010-003-PM-106A,PM,Miscellaneous,PREVENTIVE MAINTENANCE OF 9010-003-P,maintenance,003ELEC,Electrical,NOCO ORAS,-,86,279,85
2024-01-10,150633394,G3,9010-049-K2A-MP-02A,K2A,Miscellaneous,PREVENTIVE MAINTENANCE OF 9010-049-K2A-M,maintenance,049ELEC,Electrical,NOCO ORAS,-,86,279,81
2024-01-10,150633397,G3,9010-053-PM-13A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-13A,maintenance,053ELEC,Electrical,NOCO ORAS,-,86,279,85
2024-01-10,150633398,G3,9010-053-PM-12B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-12B,maintenance,053ELEC,Electrical,NOCO ORAS,-,86,279,85
2024-01-10,150633407,G3,9010-056-P-03A,P,Miscellaneous,PM schedule of 056-P-03A,general,056MECH,Mechanical,NOCO ORAS,-,42,323,33
2024-01-10,150633464,G3,9010-001-P-01,P,Miscellaneous,PREVENTIVE MAINT OF PUMP 001-P-01,maintenance,001MECH,Mechanical,NOCO ORAS,-,31,334,25
2024-01-10,150633465,G3,9010-010-P-013A,P,Miscellaneous,PM OF PUMP 9010-010-P-013A,general,001MECH,Mechanical,NOCO ORAS,-,34,331,28
2024-01-10,150633466,G3,9010-010-P-011B,P,Miscellaneous,PM OF PUMP 010-010-P-011B,general,001MECH,Mechanical,NOCO ORAS,-,34,331,28
2024-01-10,150633472,G3,9010-003-PM-1002,PM,Miscellaneous,PM OF 9010-003-PM-1002,general,003ELEC,Electrical,NOCO ORAS,-,86,279,82
2024-01-10,150633473,G3,9010-003-PM-MOHP-1101,PM,Miscellaneous,PM OF 9010-003-PM-MOHP-1101,general,003ELEC,Electrical,NOCO ORAS,-,86,279,81
2024-01-10,150633474,G3,9010-003-PM-MOHP-1102,PM,Miscellaneous,PM OF 9010-003-PM-MOHP-1102,general,003ELEC,Electrical,NOCO ORAS,-,86,279,83
2024-01-10,150633485,G3,9010-011-AT-BL5-CO,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,31,334,33
2024-01-10,150633486,G3,9010-011-AT-BL5-NOX,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,31,334,31
2024-01-10,150633487,G3,9010-011-AT-BL5-NOX,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,31,334,31
2024-01-10,150633488,G3,9010-011-AT-BL5-SPM,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,31,334,32
2024-01-10,150633489,G3,9010-EST-SPM-SEC1-001,SPM,Miscellaneous,PM of SWIMMING POOL MOTOR-1,general,EST-ELEC,Electrical,NOCO ORAS,-,9,356,16
2024-01-10,150633490,G3,9010-EST-SPM-SEC1-002,SPM,Miscellaneous,PM of SWIMMING POOL MOTOR-2,general,EST-ELEC,Electrical,NOCO ORAS,-,9,356,18
2024-01-10,150633491,G3,9010-EST-SPM-SEC1-003,SPM,Miscellaneous,PM of SWIMMING POOL MOTOR-3,general,EST-ELEC,Electrical,NOCO ORAS,-,9,356,19
2024-01-10,150633492,G3,9010-EST-SPM-SEC1-004,SPM,Miscellaneous,PM of SWIMMING POOL MOTOR-4,general,EST-ELEC,Electrical,NOCO ORAS,-,9,356,23
2024-01-10,150633568,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,31,334,34
2024-01-10,150633569,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,31,334,34
2024-01-10,150633570,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,31,334,34
2024-01-10,150633571,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,31,334,34
2024-01-10,150633572,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,31,334,34
2024-01-10,150633573,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,31,334,34
2024-01-10,150633574,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,31,334,34
2024-01-10,150633575,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,31,334,33
2024-01-10,150633576,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,31,334,33
2024-01-10,150633577,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,31,334,33
2024-01-10,150633578,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,31,334,33
2024-01-10,150633579,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,34,331,24
2024-01-10,150633580,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,34,331,30
2024-01-10,150633581,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,34,331,28
2024-01-10,150633582,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,34,331,28
2024-01-10,150633583,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,34,331,25
2024-01-10,150633584,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,34,331,29
2024-01-10,150633585,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,34,331,22
2024-01-10,150633602,G3,9010-001-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633603,G3,9010-003-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633604,G3,9010-004-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633605,G3,9010-005-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633606,G3,9010-010-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633607,G3,9010-011-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633608,G3,9010-019-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633609,G3,9010-026-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,138
2024-01-10,150633610,G3,9010-027-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633611,G3,9010-030-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633612,G3,9010-045-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633613,G3,9010-047-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633614,G3,9010-048-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633615,G3,9010-048-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633616,G3,9010-049-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633617,G3,9010-053-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633618,G3,9010-055-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633619,G3,9010-056-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633620,G3,9010-057-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633621,G3,9010-10B-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633622,G3,9010-21A-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633623,G3,9010-23A-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633624,G3,9010-51A-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633625,G3,9010-ADM-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633626,G3,9010-COM-FA,FA,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633627,G3,9010-COM-GHS-FA,GHS,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633628,G3,9010-COM-HOS-FA,HOS,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633629,G3,9010-EST-III-FA,III,Miscellaneous,PM of FA SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,141,224,141
2024-01-10,150633649,G3,9010-057-P-003,P,Miscellaneous,PM JOBS FOR 9010-057-P-003,general,057MECH,Mechanical,NOCO ORAS,-,8,357,9
2024-01-10,150633650,G3,9010-057-P-004,P,Miscellaneous,PM JOBS FOR 9010-057-P-004,general,057MECH,Mechanical,NOCO ORAS,-,22,343,22
2024-01-10,150633651,G3,9010-057-P-03A,P,Miscellaneous,PM JOBS FOR 9010-057-P-03A,general,057MECH,Mechanical,NOCO ORAS,-,27,338,22
2024-01-10,150633652,G3,9010-057-P-03B,P,Miscellaneous,PM JOBS FOR 9010-057-P-03B,general,057MECH,Mechanical,NOCO ORAS,-,27,338,22
2024-01-10,150633653,G3,9010-057-P-07,P,Miscellaneous,PM JOBS FOR 9010-057-P-07,general,057MECH,Mechanical,NOCO ORAS,-,22,343,22
2024-01-10,150633655,G3,9010-057-P-103,P,Miscellaneous,PM JOBS FOR 9010-057-P-103,general,057MECH,Mechanical,NOCO ORAS,-,31,334,24
2024-01-10,150633656,G3,9010-057-P-104,P,Miscellaneous,PM JOBS FOR 9010-057-P-104,general,057MECH,Mechanical,NOCO ORAS,-,42,323,31
2024-01-10,150633658,G3,9010-057-P-31A,P,Miscellaneous,PM JOBS FOR 9010-057-P-31A,general,057MECH,Mechanical,NOCO ORAS,-,8,357,10
2024-01-10,150633659,G3,9010-057-P-31B,P,Miscellaneous,PM JOBS FOR 9010-057-P-31B,general,057MECH,Mechanical,NOCO ORAS,-,8,357,9
2024-01-10,150633660,G3,9010-057-P-41A,P,Miscellaneous,PM JOBS FOR 9010-057-P-41A,general,057MECH,Mechanical,NOCO ORAS,-,44,321,12
2024-01-10,150633661,G3,9010-057-P-41B,P,Miscellaneous,PM JOBS FOR 9010-057-P-41B,general,057MECH,Mechanical,NOCO ORAS,-,31,334,27
2024-01-10,150633662,G3,9010-057-P-42 A,P,Miscellaneous,PM JOBS FOR 9010-057-P-42 A,general,057MECH,Mechanical,NOCO ORAS,-,31,334,28
2024-01-10,150633663,G3,9010-057-P-42 B,P,Miscellaneous,PM JOBS FOR 9010-057-P-42 B,general,057MECH,Mechanical,NOCO ORAS,-,44,321,33
2024-01-10,150633664,G3,9010-057-P-43 B,P,Miscellaneous,PM JOBS FOR 9010-057-P-43 B,general,057MECH,Mechanical,NOPR ORAS,-,44,321,12
2024-01-10,150633676,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,31,334,34
2024-01-10,150633677,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,31,334,34
2024-01-10,150633678,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,31,334,33
2024-01-10,150633679,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,31,334,33
2024-01-10,150633680,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,31,334,33
2024-01-10,150633681,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,31,334,38
2024-01-10,150633682,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,31,334,33
2024-01-10,150633683,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,31,334,34
2024-01-10,150633684,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,31,334,33
2024-01-10,150633685,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,31,334,33
2024-01-10,150633686,G3,9010-011-BL-06-PHT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,31,334,30
2024-01-10,150633687,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,31,334,33
2024-01-10,150633691,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,31,334,33
2024-01-10,150633692,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,31,334,33
2024-01-10,150633693,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,31,334,32
2024-01-10,150633694,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,31,334,33
2024-01-10,150633283,G2,9010-027-P,P,Miscellaneous,Suc/disch hose connection portable pump,general,027MECH,Mechanical,NOPR ORAS,-,2,363,2
2024-01-10,150633853,G3,9010-026-DGENG-12,DGENG,Miscellaneous,PM PLAN OF 9010-026-DGENG-12,general,026MECH,Mechanical,NOCO ORAS,-,8,357,10
2024-01-10,150633877,G3,9010-057-A-01A,A,Miscellaneous,PM PLAN OF 9010-057-A-01A,general,057MECH,Mechanical,NOCO ORAS,-,27,338,25
2024-01-10,150633879,G3,9010-057-A-02A,A,Miscellaneous,PM PLAN OF 9010-057-A-02A,general,057MECH,Mechanical,NOCO ORAS,-,22,343,22
2024-01-10,150633880,G3,9010-057-A-02B,A,Miscellaneous,PM PLAN OF 9010-057-A-02B,general,057MECH,Mechanical,NOCO ORAS,-,22,343,22
2024-01-10,150633881,G3,9010-057-A-03A,A,Miscellaneous,PM PLAN OF 9010-057-A-03A,general,057MECH,Mechanical,NOCO ORAS,-,22,343,22
2024-01-10,150633882,G3,9010-057-A-04A,A,Miscellaneous,PM PLAN OF 9010-057-A-04A,general,057MECH,Mechanical,NOCO ORAS,-,22,343,22
2024-01-10,150633883,G3,9010-057-A-04B,A,Miscellaneous,PM PLAN OF 9010-057-A-04B,general,057MECH,Mechanical,NOCO ORAS,-,22,343,22
2024-01-10,150633897,G3,9010-011-SS-TPS-TG-5-ES,SS,Miscellaneous,PM of 9010-011-SS-TPS-TG-5-es,general,011ELEC,Electrical,NOCO ORAS,-,141,224,68
2024-01-10,150633906,G3,9010-011-132-BC,132,Miscellaneous,PM of 9010-011-132-BC,general,011ELEC,Electrical,NOCO ORAS,-,141,224,108
2024-01-10,150633303,G2,9010-011-PIPING,PIPING,Mechanical Equipment,NEW INST AIR VESSEL PT & PG 2 provide,general,011INST,Instrumentation,NOPR ORAS,1,57,308,53
2024-01-11,150633928,G2,9010-011-INST,INST,Instrumentation,DMP all transmeter to be check,inspection,011INST,Instrumentation,NOCO ORAS,1,32,332,33
2024-01-11,150633929,G2,9010-011-INST,INST,Instrumentation,ACF VA-2 v/v do not closed in auto,general,011INST,Instrumentation,NOCO ORAS,1,32,332,29
2024-01-11,150633930,G2,9010-011-INST,INST,Instrumentation,MHL-1 A level gauga to be check,inspection,011INST,Instrumentation,NOCO ORAS,1,32,332,33
2024-01-11,150633910,G2,9010-003-PM-23B,PM,Miscellaneous,03P23B(N) cable disconnection to be done,general,003ELEC,Electrical,NOCO ORAS,1,85,279,73
2024-01-11,150633933,G2,9010-004-PMCC-303,PMCC,Miscellaneous,sprinkler testing at INDSELECTG,general,004ELEC,Electrical,NOCO ORAS,3,85,279,61
2024-01-11,150633960,G2,9010-049-PIPING,PIPING,Mechanical Equipment,MOV replacement nearHDTroad no.12,general,049MECH,Mechanical,NOPR ORAS,1,5,359,1
2024-01-11,150633911,G2,9010-049-PIPING,PIPING,Mechanical Equipment,BILL PAYMENT TO M/S UKL,general,049MECH,Mechanical,NOPR ORAS,-,0,364,0
2024-01-11,150633912,G2,9010-003-PIPING,PIPING,Mechanical Equipment,Bill payment to M/S Aniketh engg,general,003MECH,Mechanical,NOCO ORAS,-,151,213,107
2024-01-11,150633985,G2,9010-003-V-1,V,Miscellaneous,V001/V004 AREA LIGHTING TO BE CHECK/RECT,general,003ELEC,Electrical,NOCO ORAS,-,85,279,80
2024-01-11,150633943,G2,9010-011-BL-7,BL,Miscellaneous,Boiler-7 Front side Drum LTx vent valve,general,011MECH,Mechanical,OSNO,1,0,364,0
2024-01-11,150633944,G2,9010-011-BL-7,BL,Miscellaneous,Boiler-7 Rear side Drum level gauge glas,general,011MECH,Mechanical,OSNO,1,0,364,0
2024-01-11,150633996,G2,9010-004-PM-34B,PM,Miscellaneous,04-P-34B tripping issues,general,TESTELEC,Electrical,OSNO,1,5,359,25
2024-01-12,150633311,G2,9010-049-INST,INST,Instrumentation,K-03 B  TI 6030 B & 6003 B to be replace,repair,049INST,Instrumentation,OSNO,-,4,359,4
2024-01-12,150633312,G2,9010-004-UPS-01A,UPS,Instrumentation,CRU UPS CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,24,339,24
2024-01-12,150634009,G2,9010-011-INST,INST,Instrumentation,Old acid meas tk- 1& 2 rota meter to be,general,011INST,Instrumentation,NOCO ORAS,1,31,332,30
2024-01-12,150634036,G2,9010-010-TI-210,TI,Miscellaneous,10V003 TO 10P005A/B SUC.TEMP 10TI210 TO,general,010INST,Instrumentation,NOPR,-,7,356,5
2024-01-12,150634037,G2,9010-003-PIPING,PIPING,Mechanical Equipment,BILLING TO AFNUR WO 28757653,general,003MECH,Mechanical,NOPR ORAS,-,0,363,1
2024-01-12,150634045,G2,9010-001-PIPING,PIPING,Mechanical Equipment,Cable disconnection of ROHVLRM -01,general,003ELEC,Electrical,NOCO ORAS,-,84,279,78
2024-01-12,150634027,G2,9010-027-MOT,MOT,Electrical Systems,32-K03A Frequent tripping,general,027ELEC,Electrical,NOCO ORAS,-,52,311,34
2024-01-12,150633993,G2,9010-003-P-22A,P,Miscellaneous,cable connection of 04-P-22A,general,003ELEC,Electrical,NOCO ORAS,-,84,279,73
2024-01-12,150634021,G2,9010-004-FA,FA,Miscellaneous,MCPs (L2-42 & L2-10) of INDSelect-G not,general,COMELEC,Electrical,NOCO ORAS,-,52,311,43
2024-01-12,150633971,G2,9010-045-INST-LAL109P,INST,Instrumentation,MHL-1A low level indication to be checke,general,045INST,Instrumentation,NOCO ORAS,1,55,308,53
2024-01-13,150634057,G2,9010-003-PM-20B,PM,Miscellaneous,03P20B having on/off issue at 1202 s/s P,damage,003ELEC,Electrical,NOPR ORAS,1,46,316,15
2024-01-13,150634043,G2,9010-003-PM-20B,PM,Miscellaneous,03-PM-20B CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,23,339,24
2024-01-13,150634075,G2,9010-010-PM-004A,PM,Miscellaneous,10P004A running indication problem to be,damage,TESTELEC,Electrical,NOCO ORAS,-,23,339,25
2024-01-13,150634059,G2,9010-51A-FA,FA,Miscellaneous,SRU HVLRM MOV REPLACEMENT JOB.,general,COMELEC,Electrical,NOCO ORAS,1,51,311,46
2024-01-13,150634087,G2,9010-049-HVLRM-14,HVLRM,Miscellaneous,HVLRM no14 cable disconnection job to be,general,005ELEC,Electrical,NOPR ORAS,-,62,300,39
2024-01-13,150634078,G2,9010-027-MOT,MOT,Electrical Systems,32-P01A/01B electrical PM job,general,027ELEC,Electrical,NOCO ORAS,-,51,311,45
2024-01-13,150634080,G2,9010-011-BL-07-PG,BL,Miscellaneous,BLR#6&7 common SB line and Seal air blow,general,011INST,Instrumentation,NOPR ORAS,1,54,308,45
2024-01-13,150634089,G2,9010-057-A-03A,A,Miscellaneous,57-AC-03A stop button at ground level is,general,057ELEC,Electrical,NOCO ORAS,1,83,279,58
2024-01-13,150634096,G2,9010-004-K-01C,K,Miscellaneous,04K01C suction/discharge to be de-blinde,general,24AMECH,Mechanical,OSNO,1,0,362,0
2024-01-14,150634106,G2,9010-003-P-20A-N,P,Miscellaneous,03-P-20A DCV discharge to bypass line (1,general,003MECH,Mechanical,OSNO,-,0,361,0
2024-01-14,150634073,G2,9010-010-P-001A,P,Miscellaneous,10P001A observed abnormal sound from pum,general,001MECH,Mechanical,NOPR ORAS,-,2,359,2
2024-01-14,150634097,G2,9010-003-TR,TR,Miscellaneous,DCU 0.4 KV S/S TR-1 SILICA GEL REPLACE,repair,003ELEC,Electrical,NOCO ORAS,-,82,279,73
2024-01-15,150634128,G2,9010-003-MOT,MOT,Electrical Systems,Decoupling and Debolting of PM-40D,general,003MECH,Mechanical,OSNO,1,0,360,0
2024-01-15,150634129,G2,9010-003-MOT,MOT,Electrical Systems,Cable disconnection Job of 03-PM-40D,general,003ELEC,Electrical,NOCO ORAS,1,81,279,65
2024-01-15,150634117,G2,9010-003-R-1B,R,Miscellaneous,R-1B Kelly not rotate due to hi,general,003MECH,Mechanical,OSNO,-,0,360,0
2024-01-15,150634145,G2,9010-003-LIGHTING,LIGHTING,Electrical Systems,arrange light coke drum top plat from,general,003ELEC,Electrical,NOCO ORAS,1,81,279,73
2024-01-16,150634176,G2,9010-011-INST,INST,Instrumentation,Acid unloading pump no-2 press gauge lin,general,011INST,Instrumentation,NOCO ORAS,1,27,332,28
2024-01-16,150634177,G2,9010-011-INST-AT-005,INST,Instrumentation,O2 analyser calibration to be done,general,011INST,Instrumentation,NOPR ORAS,1,51,308,48
2024-01-16,150634178,G2,9010-011-BL-05-PCV _6,BL,Miscellaneous,RFG c/v checking to very slow closing,inspection,011INST,Instrumentation,NOPR ORAS,1,51,308,49
2024-01-16,150634179,G2,9010-011-BL-7-TCV-701,BL,Miscellaneous,DESH C/V heavy passing problem to be che,damage,011INST,Instrumentation,NOPR ORAS,1,51,308,48
2024-01-16,150634150,G2,9010-049-INST,INST,Instrumentation,WNS V-17 A LI 5004 to be attend,general,049INST,Instrumentation,OSNO,-,0,359,2
2024-01-16,150634101,G2,9010-048-UPS-701,UPS,Instrumentation,Checking UPS 701 alarm in ECS,inspection,TESTELEC,Electrical,NOCO ORAS,-,20,339,26
2024-01-16,150634102,G2,9010-056-PAGR,PAGR,Miscellaneous,MSQU FIELD ALL TELEPHONES NOT WORKING,general,COMELEC,Electrical,NOCO,1,48,311,42
2024-01-16,150634103,G2,9010-003-MOT,MOT,Electrical Systems,04-P-34B tripping issues,general,003ELEC,Electrical,NOCO ORAS,1,80,279,69
2024-01-16,150634113,G2,9010-048-IDM-04,IDM,Miscellaneous,HGU ID FAN VFD FAULT RECORD EXTRACTION,general,TESTELEC,Electrical,NOCO ORAS,-,22,337,17
2024-01-16,150634114,G2,9010-048-FDM-03,FDM,Miscellaneous,HGU FD FAN B PM JOB,general,TESTELEC,Electrical,NOCO ORAS,-,20,339,23
2024-01-17,150634141,G2,9010-CAN-LIGHT,LIGHT,Electrical Systems,Canteen builidng outside steam leak,damage,003ELEC,Electrical,NOCO ORAS,2,79,279,71
2024-01-17,150634221,G2,9010-003-LCV-023,LCV,Control Systems,04-K-01C LG to be checked.,inspection,003INST,Instrumentation,OSNO,1,2,356,2
2024-01-17,150634143,G2,9010-004-FA,FA,Miscellaneous,Emergency siren canopy to be provided at,general,COMELEC,Electrical,NOCO ORAS,-,47,311,40
2024-01-17,150634167,G2,9010-004-CLP-01,CLP,Miscellaneous,Emergency exit light not glowing,general,004ELEC,Electrical,NOCO ORAS,-,79,279,49
2024-01-17,150634267,G2,9010-011-INST,INST,Instrumentation,BL-7 tracing steam leak (Bottom-UV706E),damage,011INST,Instrumentation,NOCO ORAS,1,26,332,28
2024-01-17,150634289,G3,9010-010-ACF-003A,ACF,HVAC Systems,PM OF AF COOLER 9010-010-ACF-003A,general,001MECH,Mechanical,NOCO ORAS,-,24,334,22
2024-01-17,150634318,G3,9010-001-P-08A,P,Miscellaneous,PREVENTIVE MAINT OF PUMP 010-001-P-08A,maintenance,001MECH,Mechanical,NOCO ORAS,-,24,334,25
2024-01-17,150634319,G3,9010-001-FD-02B,FD,Miscellaneous,PM OF FD FAN 9010-001-FD-02B,general,001MECH,Mechanical,NOCO ORAS,-,29,329,26
2024-01-17,150634330,G3,9010-51B-PM-05A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-51B-PM-05A,maintenance,51BELEC,Electrical,NOCO ORAS,-,79,279,84
2024-01-17,150634336,G3,9010-045-KM-04,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-045-KM-04,maintenance,045ELEC,Electrical,NOCO ORAS,-,96,262,83
2024-01-17,150634337,G3,9010-004-PM-35A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-004-PM-35A,maintenance,004ELEC,Electrical,NOCO ORAS,-,79,279,83
2024-01-17,150634340,G3,9010-003-SBM-04,SBM,Miscellaneous,PREVENTIVE MAINTENANCE OF 9010-003-S,maintenance,003ELEC,Electrical,NOCO ORAS,-,79,279,79
2024-01-17,150634342,G3,9010-003-PM-100,PM,Miscellaneous,PREVENTIVE MAINTENANCE OF 9010-003-P,maintenance,003ELEC,Electrical,NOCO ORAS,-,79,279,82
2024-01-17,150634344,G3,9010-053-PM-15A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-15A,maintenance,053ELEC,Electrical,NOCO ORAS,-,79,279,84
2024-01-17,150634345,G3,9010-053-PM-14B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-14B,maintenance,053ELEC,Electrical,NOCO ORAS,-,79,279,82
2024-01-17,150634347,G3,9010-053-PM-12A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-12A,maintenance,053ELEC,Electrical,NOCO ORAS,-,79,279,84
2024-01-17,150634351,G3,9010-056-P-05B,P,Miscellaneous,PM schedule of 056-P-05B,general,056MECH,Mechanical,NOCO ORAS,-,35,323,29
2024-01-17,150634408,G3,9010-010-P-011A,P,Miscellaneous,PM OF PUMP 9010-010-P-011A,general,001MECH,Mechanical,NOCO ORAS,-,24,334,19
2024-01-17,150634410,G3,9010-003-PM-MOAC-1103,PM,Miscellaneous,PM OF 9010-003-PM-MOAC-1103,general,003ELEC,Electrical,NOCO ORAS,-,79,279,81
2024-01-17,150634411,G3,9010-003-PM-MOAC-1104,PM,Miscellaneous,PM OF 9010-003-PM-MOAC-1104,general,003ELEC,Electrical,NOCO ORAS,-,79,279,78
2024-01-17,150634412,G3,9010-057-P-01A,P,Miscellaneous,PM OF PUMP 9010-057-P-01A,general,057MECH,Mechanical,NOCO ORAS,-,35,323,25
2024-01-17,150634435,G3,9010-001-P-03B,P,Miscellaneous,PM plan of 001-P-03B,general,001MECH,Mechanical,NOCO ORAS,-,35,323,12
2024-01-17,150634436,G3,9010-001-P-04,P,Miscellaneous,PM plan of 001-P-04,general,001MECH,Mechanical,NOCO ORAS,-,15,343,16
2024-01-17,150634437,G3,9010-001-P-05A,P,Miscellaneous,PM plan of 001-P-05A,general,001MECH,Mechanical,NOCO ORAS,-,24,334,22
2024-01-17,150634475,G3,9010-032-UPS,UPS,Instrumentation,Maintenance of UPS 9010-032-UPS,maintenance,TESTELEC,Electrical,NOCO ORAS,-,86,272,40
2024-01-17,150634488,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634489,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634490,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634491,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634492,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,24,334,28
2024-01-17,150634493,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634494,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634495,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634496,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634497,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634498,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634500,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,27,331,24
2024-01-17,150634502,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,27,331,25
2024-01-17,150634504,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,27,331,25
2024-01-17,150634505,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,27,331,21
2024-01-17,150634508,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,27,331,25
2024-01-17,150634510,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,27,331,25
2024-01-17,150634563,G3,9010-057-P-02B,P,Miscellaneous,PM JOBS FOR 9010-057-P-02B,general,057MECH,Mechanical,NOCO ORAS,-,24,334,24
2024-01-17,150634572,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,24,334,28
2024-01-17,150634573,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634574,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634575,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634576,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,24,334,28
2024-01-17,150634577,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,24,334,30
2024-01-17,150634578,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,24,334,30
2024-01-17,150634579,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634580,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634581,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634582,G3,9010-011-BL-06-PHT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,24,334,27
2024-01-17,150634583,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634588,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,24,334,28
2024-01-17,150634589,G3,9010-011-BL-06-TT601B,BL,Miscellaneous,PM JOB 9010-011-BL-06-TT601B,general,011INST,Instrumentation,NOCO ORAS,-,24,334,29
2024-01-17,150634590,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,24,334,28
2024-01-17,150634732,G3,9010-057-A-03B,A,Miscellaneous,PM PLAN OF 9010-057-A-03B,general,057MECH,Mechanical,NOCO ORAS,-,15,343,18
2024-01-17,150634733,G3,9010-048-AC,AC,HVAC Systems,PM of CENTRALISED AIR CONDITIONER NEW DD,general,COMELEC,Electrical,NOCO ORAS,-,48,310,43
2024-01-17,150634749,G3,9010-045-SS-NEW-DM-ES,SS,Miscellaneous,PM of 9010-045-SS-NEW-DM-es,general,045ELEC,Electrical,NOCO ORAS,-,134,224,114
2024-01-17,150634754,G3,9010-011-UPS-01,UPS,Instrumentation,PM of 9010-011-UPS-01,general,TESTELEC,Electrical,NOCO ORAS,-,86,272,14
2024-01-18,150634184,G2,9010-EST-II-LIGHT,II,Miscellaneous,6TH RA BILLW.O. NO.28898213,general,EST-ELEC,Electrical,NOCO ORAS,-,134,223,49
2024-01-18,150634242,G2,9010-007-DCS,DCS,Control Systems,DCS CHECKING,inspection,007INST,Instrumentation,NOPR ORAS,-,30,327,20
2024-01-18,150634243,G2,9010-007-PIPING,PIPING,Mechanical Equipment,Elec scrap removal outside OM&S DDCS.,general,005ELEC,Electrical,NOCO ORAS,-,46,311,41
2024-01-18,150634244,G3,9010-011-INST-11PHT501,INST,Instrumentation,SWAS calibration/PM job,general,011INST,Instrumentation,NOCO ORAS,-,23,334,25
2024-01-18,150634193,G4,9010-011-P-04,P,Miscellaneous,PDM recommendation of BFP-04,general,011MECH,Mechanical,NOPR ORAS,-,7,350,13
2024-01-18,150634778,G2,9010-011-INST,INST,Instrumentation,"Boiler 5, 6&7 for monthly stack to be mo",general,011INST,Instrumentation,NOCO ORAS,1,25,332,27
2024-01-18,150634277,G2,9010-056-P-52A,P,Miscellaneous,P-52A automatically stopping problem,damage,TESTELEC,Electrical,NOCO ORAS,-,20,337,17
2024-01-18,150634817,G2,9010-011-BL-06-SB-07,BL,Miscellaneous,BLR#6 SB#7 relay to be checked,inspection,TESTELEC,Electrical,NOCO ORAS,-,20,337,15
2024-01-18,150634818,G2,9010-011-BL-06-SB-07,BL,Miscellaneous,BLR#6 SB#7 relay to be checked,inspection,TESTELEC,Electrical,NOCO ORAS,-,20,337,17
2024-01-18,150634257,G2,9010-011-INST,INST,Instrumentation,Sample not coming from Bl#6 CBD,general,011INST,Instrumentation,NOCO ORAS,1,25,332,27
2024-01-18,150634258,G2,9010-011-INST,INST,Instrumentation,Bl#5 superheated steam sample not coming,general,011INST,Instrumentation,NOCO ORAS,-,25,332,26
2024-01-18,150634279,G2,9010-045-INST-AFV12OP,INST,Instrumentation,Chain-C ACF VA-2 valve and air vent to b,general,045INST,Instrumentation,NOCO ORAS,1,49,308,51
2024-01-19,150634283,G2,9010-001-LI-006,LI,Miscellaneous,01LI-006A(V-6)TO BE CHECKED.,inspection,001INST,Instrumentation,NOPR,-,0,356,3
2024-01-19,150634825,G2,9010-001-TI-1103,TI,Miscellaneous,01TI-1103(GO R/D)TO BE CHECKED.,inspection,001INST,Instrumentation,NOPR,-,0,356,1
2024-01-19,150634826,G2,9010-057-FT-4501,FT,Instrumentation,FIC-4501: range to be increase upto 5000,general,057INST,Instrumentation,NOCO,-,32,324,33
2024-01-19,150634799,G2,9010-003-AT-6003,AT,Miscellaneous,DCU F001 STACK MONITORING TO BE DONE,general,003INST,Instrumentation,OSNO,-,1,355,1
2024-01-19,150634845,G2,9010-011-INST,INST,Instrumentation,"Boiler 5, 6 & 7 for monthly stack to be",general,011INST,Instrumentation,NOPR ORAS,1,48,308,46
2024-01-19,150634846,G2,9010-007-TANK87-LEVEL,TANK87,Mechanical Equipment,Tk-87 A/G installation.,general,007INST,Instrumentation,NOPR,-,1,355,1
2024-01-19,150634263,G2,9010-057-AT-1101,AT,Miscellaneous,GAS DETECTOR TO BE CHECKED,inspection,057INST,Instrumentation,OSNO,-,4,352,4
2024-01-19,150634847,G2,9010-007-TANK99-LEVEL,TANK99,Mechanical Equipment,Tk-99 A/G installation.,general,007INST,Instrumentation,NOPR,-,1,355,1
2024-01-19,150634810,G2,9010-027-MOT,MOT,Electrical Systems,32-dp-01/02 elect pm job,general,027ELEC,Electrical,NOCO ORAS,-,45,311,41
2024-01-19,150634855,G2,9010-057-E-08,E,Miscellaneous,E-08: CWS I/L I/V wheel free,general,057MECH,Mechanical,NOCO,-,5,351,10
2024-01-19,150634856,G2,9010-057-R-01,R,Miscellaneous,• R-01 : I/L  scaffolding to be removed,repair,057MECH,Mechanical,NOCO,-,32,324,32
2024-01-19,150634858,G2,9010-057-UV-1306,UV,Miscellaneous,Gratting clamping to be done at UV-1306,general,057MECH,Mechanical,NOCO,-,53,303,45
2024-01-19,150634802,G2,9010-003-LT-1302,LT,Miscellaneous,R1B COKE li-1302 and 1303 checking,inspection,003INST,Instrumentation,OSNO,-,5,351,4
2024-01-19,150634813,G2,9010-001-GD-14,GD,Miscellaneous,GAS DETECTOR TO BE CHECKED,inspection,001INST,Instrumentation,OSNO,-,1,355,1
2024-01-19,150634794,G2,9010-011-CCTV-52,CCTV,Miscellaneous,CCTV CAMERA INSTALLATION JOB,general,011INST,Instrumentation,NOPR ORAS,-,48,308,44
2024-01-19,150634868,G2,9010-001-PSLL-1505,PSLL,Instrumentation,01PSLL-1505 TO BE CHECKED.,inspection,001INST,Instrumentation,NOPR,-,1,355,2
2024-01-19,150634841,G2,9010-057-PIPING,PIPING,Mechanical Equipment,"Scrap removal 4m North entrace, road 12",general,CIVILREF,Civil,NOCO,-,32,324,33
2024-01-19,150634829,G2,9010-10B-FT-04,FT,Instrumentation,Flare mass flowmeter 07FI04 to be checke,general,10BINST,Instrumentation,NOPR ORAS,-,31,325,22
2024-01-19,150634174,G2,9010-004-MOT,MOT,Electrical Systems,Expenses for LRU Motors,general,004ELEC,Electrical,NOPR ORAS,1,0,356,3
2024-01-19,150634864,G2,9010-011-INST,INST,Instrumentation,PG/TG marking as per TPM,general,011INST,Instrumentation,NOPR ORAS,-,48,308,44
2024-01-19,150634875,G3,9010-011-INST,INST,Instrumentation,Gas detector checking,inspection,011INST,Instrumentation,NOCO ORAS,-,24,332,25
2024-01-19,150634885,G2,9010-049-PIPING,PIPING,Mechanical Equipment,BILL PAYMENT TO M/S NL RAI,general,049MECH,Mechanical,NOPR ORAS,-,0,356,0
2024-01-19,150634832,G2,9010-056-PIPING,PIPING,Mechanical Equipment,E-23 : steam trap flange opening,general,056MECH,Mechanical,NOCO,-,8,348,12
2024-01-19,150634906,G2,9010-004-LIGHT,LIGHT,Electrical Systems,INSELECT-G S/S SURROUNDING LIGHT TIMER,general,004ELEC,Electrical,NOCO ORAS,-,77,279,62
2024-01-19,150634824,G2,9010-011-BL-5,BL,Miscellaneous,F.O/RFG/STEAM/BFW FTx to be check one by,inspection,011INST,Instrumentation,NOCO ORAS,1,48,308,39
2024-01-19,150634915,G2,9010-011-BL-6,BL,Miscellaneous,F.O/RFG/STEAM/BFW FTx to be check one by,inspection,011INST,Instrumentation,NOCO ORAS,1,48,308,28
2024-01-19,150634916,G2,9010-011-BL-7,BL,Miscellaneous,F.O/RFG/STEAM/BFW FTx to be check one by,inspection,011INST,Instrumentation,NOPR ORAS,1,48,308,47
2024-01-19,150634877,G2,9010-018-FM-01,FM,Miscellaneous,NPCT fan 1&2 push button stand suport da,general,018ELEC,Electrical,NOCO ORAS,1,77,279,27
2024-01-20,150634907,G2,9010-001-P-08A,P,Miscellaneous,"01P-8A IS HAVING SEAL LEAK,PROBLEM TO BE",damage,001MECH,Mechanical,NOPR ORAS,-,4,351,1
2024-01-20,150634871,G2,9010-004-UPS-01A,UPS,Instrumentation,CRU UPS  RECTIFICATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,16,339,20
