Notif.date,Notification,Notification type,Functional Loc.,Equipments,Equipment Category,Description,Description Category,Main WorkCtr,Department,System status,Priority,Maintenance Days,Equipment Age (days),Predicted Maintenance Days
2024-01-20,150634925,G2,9010-030-PN-01A,PN,Miscellaneous,CABLE VLF AT INTAKE SS,general,TESTELEC,Electrical,NOCO ORAS,-,16,339,20
2024-01-20,150634935,G2,9010-003-FAL-1223,FAL,Miscellaneous,Checking of Ft 1223,inspection,003INST,Instrumentation,OSNO,-,4,351,3
2024-01-20,150634850,G2,9010-ADM-LIGHT,LIGHT,Electrical Systems,FOR GATE NO1 NEW LIGHT INSTALLATION JOB,general,EST-ELEC,Electrical,NOCO ORAS,-,132,223,87
2024-01-20,150634891,G2,9010-007-PIPING,PIPING,Mechanical Equipment,Elec cable dressing at Culvert-11X5,general,005ELEC,Electrical,NOCO ORAS,-,44,311,39
2024-01-20,150634879,G2,9010-057-PIPING,PIPING,Mechanical Equipment,Insulation removal 4m tracing steam line,general,CIVILREF,Civil,NOCO,-,4,351,8
2024-01-20,150634842,G2,9010-001-TAH-1509,TAH,Miscellaneous,"C1A stack temp.,01TAH1509,to be checked.",inspection,001INST,Instrumentation,NOPR,-,4,351,3
2024-01-20,150634938,G2,9010-003-P-34A,P,Miscellaneous,P-34A  cable connection.A,general,004ELEC,Electrical,NOCO ORAS,-,76,279,30
2024-01-20,150634939,G2,9010-001-P-07B,P,Miscellaneous,"01P-7B IS HAVING SHAFT JAMMED,PROBLEM",damage,001MECH,Mechanical,NOPR ORAS,-,1,354,1
2024-01-21,150634955,G2,9010-010-P-001A,P,Miscellaneous,10P-001A Abnormal Sound & Seal leak,damage,001MECH,Mechanical,NOPR ORAS,-,0,354,1
2024-01-21,150634956,G2,9010-010-FIC-101A,FIC,Instrumentation,10P001A/B discharge C/V is having around,general,010INST,Instrumentation,NOPR,-,0,354,1
2024-01-21,150634931,G2,9010-005-LIGHTING,LIGHTING,Electrical Systems,"06-P-02, PUMP TRIPPING PROBLEMS",general,TESTELEC,Electrical,NOCO ORAS,-,15,339,20
2024-01-21,150634932,G2,9010-018-F-04,F,Miscellaneous,NPCT Fan 1 earthing and maintenance to,maintenance,018ELEC,Electrical,NOCO ORAS,-,75,279,71
2024-01-21,150634933,G2,9010-018-F-05,F,Miscellaneous,NPCT Fan 2 push button structure mainten,general,018ELEC,Electrical,NOCO ORAS,-,75,279,58
2024-01-22,150634892,G2,9010-056-TE-0801A,TE,Miscellaneous,TI-0801A showing NAN,general,056INST,Instrumentation,OSNO,-,1,352,1
2024-01-22,150634979,G2,9010-COM-AC,AC,HVAC Systems,ARC jobs of AC,general,COMELEC,Electrical,NOCO ORAS,-,7,346,16
2024-01-23,150634992,G2,9010-047-DG-01,DG,Miscellaneous,800KVA DG SET CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,15,337,14
2024-01-23,150634993,G2,9010-026-UPS,UPS,Instrumentation,F&S UPS OUT PUT CABLE CONNECTION,general,TESTELEC,Electrical,NOCO ORAS,-,15,337,14
2024-01-23,150634995,G2,9010-049-P-04A,P,Miscellaneous,P-04A pump is tobe shifted to w/s,general,049MECH,Mechanical,NOPR ORAS,-,1,351,1
2024-01-23,150634998,G2,9010-001-MOT,MOT,Electrical Systems,01-P-34A ECS JOB AT TPS DB,general,TESTELEC,Electrical,NOCO ORAS,-,15,337,13
2024-01-23,150634982,G2,9010-005-LIGHT,LIGHT,Electrical Systems,06-P-05 EPM JOB TO BE DONE,general,005ELEC,Electrical,NOCO ORAS,-,41,311,40
2024-01-23,150635025,G2,9010-031-PIPING,PIPING,Mechanical Equipment,B- Mixture Display,general,031MECH,Mechanical,NOPR ORAS,1,0,352,1
2024-01-23,150635002,G2,9010-51A-PIPING,PIPING,Mechanical Equipment,BILL PAYMENT TO M/S NL RAI,general,51AMECH,Mechanical,NOPR ORAS,-,0,352,0
2024-01-23,150635027,G2,9010-004-K-01A,K,Miscellaneous,K-1A 1st stage suction volume bottle dra,general,24AMECH,Mechanical,OSNO,-,0,352,0
2024-01-24,150634853,G2,9010-011-INST,INST,Instrumentation,BFW DO analyser to be check,inspection,011INST,Instrumentation,NOCO ORAS,1,43,308,38
2024-01-24,150634854,G2,9010-011-INST,INST,Instrumentation,AST-1 level gauge to be check,inspection,011INST,Instrumentation,NOCO ORAS,1,43,308,38
2024-01-24,150635037,G2,9010-056-LG,LG,Miscellaneous,V-43 LT FLANGE LEAK TO BE ATTEND,damage,056INST,Instrumentation,NOCO ORAS,1,126,225,93
2024-01-24,150635061,G2,9010-003-P-102A,P,Miscellaneous,03-P-102A PUMP DECOUPLE DEBOLTINGC,general,003MECH,Mechanical,NOPR ORAS,-,7,344,5
2024-01-24,150635039,G2,9010-003-ELEVATOR,ELEVATOR,Electrical Systems,maintenance services of DCU Elevator.,maintenance,003ELEC,Electrical,NOCO ORAS,-,72,279,72
2024-01-24,150635085,G2,9010-027-MOT,MOT,Electrical Systems,Cable connection on Obj.29 pump,general,027ELEC,Electrical,NOCO ORAS,-,40,311,36
2024-01-24,150635029,G2,9010-005-LIGHT,LIGHT,Electrical Systems,06-P-02 DE-COUPLING TO BE DONE,general,005ELEC,Electrical,NOCO ORAS,-,40,311,40
2024-01-24,150635051,G2,9010-057-PIPING,PIPING,Mechanical Equipment,"Exchanger,counter wt.,metal pipe removal",general,057MECH,Mechanical,NOCO,-,27,324,29
2024-01-24,150634953,G2,9010-027-MOT,MOT,Electrical Systems,104C cable disconnection job,general,027ELEC,Electrical,NOCO ORAS,-,40,311,37
2024-01-24,150635041,G2,9010-027-MOT,MOT,Electrical Systems,27-P-01A DECABLING TO BE DONE,general,027ELEC,Electrical,NOCO ORAS,-,40,311,37
2024-01-24,150635095,G3,9010-010-ACF-001B,ACF,HVAC Systems,PM OF AF COOLER 9010-010-ACF-001B,general,001MECH,Mechanical,NOCO ORAS,-,13,338,17
2024-01-24,150635096,G3,9010-010-ACF-003B,ACF,HVAC Systems,PM OF AF COOLER  9010-010-ACF-003B,general,001MECH,Mechanical,NOCO ORAS,-,22,329,23
2024-01-24,150635119,G3,9010-001-P-22A,P,Miscellaneous,PM OF PUMP 9010-001-P-22A,general,001MECH,Mechanical,NOCO ORAS,-,22,329,18
2024-01-24,150635120,G3,9010-001-P-09,P,Miscellaneous,PM OF PUMP 9010-001-P-09,general,001MECH,Mechanical,NOCO ORAS,-,13,338,17
2024-01-24,150635131,G3,9010-004-KM-01A,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-004-KM-01A,maintenance,004ELEC,Electrical,NOPR ORAS,-,35,316,32
2024-01-24,150635132,G3,9010-004-KM-01B,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-004-KM-01B,maintenance,004ELEC,Electrical,NOPR ORAS,-,35,316,32
2024-01-24,150635140,G3,9010-004-KM-01C,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-004-KM-01C,maintenance,004ELEC,Electrical,NOPR ORAS,-,35,316,32
2024-01-24,150635143,G3,9010-049-K2A-MP-01A,K2A,Miscellaneous,PREVENTIVE MAINTENANCE OF 9010-049-K2A-M,maintenance,049ELEC,Electrical,NOCO ORAS,-,72,279,75
2024-01-24,150635173,G3,9010-EST-SPM-SEC1-001,SPM,Miscellaneous,PM of SWIMMING POOL MOTOR-1,general,EST-ELEC,Electrical,NOCO ORAS,-,142,209,139
2024-01-24,150635174,G3,9010-EST-SPM-SEC1-002,SPM,Miscellaneous,PM of SWIMMING POOL MOTOR-2,general,EST-ELEC,Electrical,NOCO ORAS,-,142,209,138
2024-01-24,150635175,G3,9010-EST-SPM-SEC1-003,SPM,Miscellaneous,PM of SWIMMING POOL MOTOR-3,general,EST-ELEC,Electrical,NOCO ORAS,-,142,209,138
2024-01-24,150635176,G3,9010-EST-SPM-SEC1-004,SPM,Miscellaneous,PM of SWIMMING POOL MOTOR-4,general,EST-ELEC,Electrical,NOCO ORAS,-,142,209,139
2024-01-24,150635177,G3,9010-001-P-05,P,Miscellaneous,PM plan of 001-P-05,general,001MECH,Mechanical,NOCO ORAS,-,13,338,15
2024-01-24,150635178,G3,9010-001-P-05,P,Miscellaneous,PM plan of 001-P-05,general,001MECH,Mechanical,NOCO ORAS,-,13,338,16
2024-01-24,150635072,G2,9010-053-PIPING,PIPING,Mechanical Equipment,BILL PAYMENT TO M/S NL RAI,general,053MECH,Mechanical,NOPR ORAS,-,0,351,0
2024-01-24,150635223,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,17,334,38
2024-01-24,150635224,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,17,334,38
2024-01-24,150635225,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,17,334,25
2024-01-24,150635226,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,17,334,38
2024-01-24,150635227,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,17,334,25
2024-01-24,150635228,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,17,334,25
2024-01-24,150635229,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,17,334,25
2024-01-24,150635230,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,17,334,24
2024-01-24,150635231,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,17,334,25
2024-01-24,150635232,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,17,334,25
2024-01-24,150635233,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,17,334,24
2024-01-24,150635234,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,20,331,24
2024-01-24,150635235,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,20,331,23
2024-01-24,150635236,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,20,331,24
2024-01-24,150635237,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,20,331,21
2024-01-24,150635238,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,20,331,24
2024-01-24,150635239,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,20,331,22
2024-01-24,150635240,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,20,331,21
2024-01-24,150635281,G3,9010-057-P-31A,P,Miscellaneous,PM JOBS FOR 9010-057-P-31A,general,057MECH,Mechanical,NOCO ORAS,-,20,331,21
2024-01-24,150635282,G3,9010-057-P-31A,P,Miscellaneous,PM JOBS FOR 9010-057-P-31A,general,057MECH,Mechanical,NOCO ORAS,-,20,331,21
2024-01-24,150635283,G3,9010-057-P-31B,P,Miscellaneous,PM JOBS FOR 9010-057-P-31B,general,057MECH,Mechanical,NOCO ORAS,-,20,331,21
2024-01-24,150635284,G3,9010-057-P-31B,P,Miscellaneous,PM JOBS FOR 9010-057-P-31B,general,057MECH,Mechanical,NOCO ORAS,-,20,331,21
2024-01-24,150635285,G3,9010-057-P-41C,P,Miscellaneous,PM JOBS FOR 9010-057-P-41C,general,057MECH,Mechanical,NOCO ORAS,-,28,323,14
2024-01-24,150635286,G3,9010-057-P-43 A,P,Miscellaneous,PM JOBS FOR 9010-057-P-43 A,general,057MECH,Mechanical,NOCO ORAS,-,28,323,22
2024-01-24,150635301,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,17,334,23
2024-01-24,150635302,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,17,334,24
2024-01-24,150635303,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,17,334,38
2024-01-24,150635304,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,17,334,26
2024-01-24,150635305,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,17,334,38
2024-01-24,150635306,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,17,334,24
2024-01-24,150635307,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,17,334,25
2024-01-24,150635308,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,17,334,38
2024-01-24,150635309,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,17,334,24
2024-01-24,150635310,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,17,334,26
2024-01-24,150635311,G3,9010-011-BL-06-PHT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,17,334,23
2024-01-24,150635312,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,17,334,23
2024-01-24,150635316,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,17,334,25
2024-01-24,150635317,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,17,334,25
2024-01-24,150635318,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,17,334,23
2024-01-24,150635319,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,17,334,25
2024-01-24,150635385,G3,9010-003-PM-2B,PM,Miscellaneous,PM of 9010-003-PM-2B,general,003ELEC,Electrical,NOPR ORAS,-,35,316,29
2024-01-24,150635490,G3,9010-EST-FPL-SECT3-006,FPL,Miscellaneous,PM of 9010-EST-FPL-SECT3-006,general,EST-ELEC,Electrical,NOCO ORAS,-,5,346,7
2024-01-24,150635491,G3,9010-EST-FPL-SECT3-007,FPL,Miscellaneous,PM of 9010-EST-FPL-SECT3-007,general,EST-ELEC,Electrical,NOCO ORAS,-,5,346,8
2024-01-24,150635492,G3,9010-EST-FPL-SECT3-008,FPL,Miscellaneous,PM of 9010-EST-FPL-SECT3-008,general,EST-ELEC,Electrical,NOCO ORAS,-,5,346,8
2024-01-24,150635494,G3,9010-011-AC,AC,HVAC Systems,PM of AIR CONDTIONER TPS,general,COMELEC,Electrical,NOCO ORAS,-,41,310,39
2024-01-24,150635545,G2,9010-003-MOT,MOT,Electrical Systems,03-P-21B tripping issues,general,003ELEC,Electrical,NOCO ORAS,1,72,279,67
2024-01-24,150635546,G2,9010-003-PM-21B,PM,Miscellaneous,03-P-21B tripping issues,general,003ELEC,Electrical,NOCO ORAS,1,72,279,70
2024-01-25,150635556,G2,9010-001-P34B-RTD,P34B,Miscellaneous,10P001A DISCHARGE PG TO BE CHANGED,general,003INST,Instrumentation,NOPR,-,7,343,7
2024-01-25,150635547,G2,9010-027-PIPING,PIPING,Mechanical Equipment,EQ TANK-1A MANHOLE TO OPEN,general,027MECH,Mechanical,NOPR ORAS,-,2,348,2
2024-01-25,150635526,G2,9010-011-INST,INST,Instrumentation,TPSCT sump level to be check,inspection,011INST,Instrumentation,NOCO ORAS,1,42,308,38
2024-01-25,150635527,G2,9010-011-INST,INST,Instrumentation,UCT Raw water flow meter to be check,inspection,011INST,Instrumentation,NOCO ORAS,1,42,308,38
2024-01-25,150635092,G2,9010-011-BL-06-SB-07,BL,Miscellaneous,CHECKING OF BLR # 6 SB # 7,inspection,TESTELEC,Electrical,NOCO ORAS,-,13,337,14
2024-01-25,150635093,G2,9010-011-UPS-01,UPS,Instrumentation,ECS JOB AT TPS ANNOUNCIATION PANEL,general,TESTELEC,Electrical,NOCO ORAS,-,13,337,13
2024-01-25,150635540,G2,9010-026-FA,FA,Miscellaneous,Checking of MCP 61,inspection,COMELEC,Electrical,NOCO,-,39,311,32
2024-01-25,150635577,G2,9010-056-LT-2501,LT,Miscellaneous,"K-02B,VV-106B,LT-2435B to be checked",inspection,056INST,Instrumentation,NOPR,-,2,348,6
2024-01-25,150635073,G2,9010-056-FLAREFLOW,FLAREFLOW,Miscellaneous,MSQU flare flow meter checking,inspection,056INST,Instrumentation,OSNO,-,37,313,24
2024-01-27,150635582,G2,9010-007-HIGH MAST -1,HIGH MAST ,Electrical Systems,no light in obj5 pump house,general,007ELEC,Electrical,NOCO ORAS,-,37,311,32
2024-01-27,150635606,G2,9010-057-P-42 A,P,Miscellaneous,P-42A: tripping issue to be checked,"inspection, damage",057ELEC,Electrical,NOCO,-,24,324,17
2024-01-27,150635600,G2,9010-005-LIGHTING,LIGHTING,Electrical Systems,06-P-05 CABLE CONNECTION TO BE DONE,general,005ELEC,Electrical,NOCO ORAS,-,37,311,30
2024-01-27,150635593,G4,9010-011-INST,INST,Instrumentation,Thermography of Instrumentation systems,general,011INST,Instrumentation,NOCO ORAS,1,16,332,21
2024-01-27,150635623,G2,9010-010-MOT,MOT,Electrical Systems,Checking of 10-P-11A,inspection,TESTELEC,Electrical,NOCO ORAS,-,11,337,12
2024-01-27,150635626,G2,9010-045-T-02,T,Miscellaneous,SWF high level and Low level indication,general,045INST,Instrumentation,NOCO ORAS,1,40,308,53
2024-01-27,150635628,G2,9010-045-INST-LAH108P,INST,Instrumentation,MHL-1A low level ib=ndication to be chec,general,045INST,Instrumentation,NOCO ORAS,1,40,308,46
2024-01-27,150635561,G2,9010-027-MOT,MOT,Electrical Systems,FC-1 bridge to be attained,general,027ELEC,Electrical,NOCO ORAS,-,37,311,35
2024-01-27,150635650,G2,9010-005-LIGHT,LIGHT,Electrical Systems,HVLRM -17 TO BE DE-ENERGIZED,general,005ELEC,Electrical,NOCO ORAS,-,37,311,38
2024-01-28,150635655,G2,9010-001-P34B-RTD,P34B,Miscellaneous,01P34B Motor RTD cable connection to be,general,003INST,Instrumentation,NOPR,-,4,343,5
2024-01-28,150635665,G2,9010-027-TR,TR,Miscellaneous,Oil topup in ETP TR-1,general,027ELEC,Electrical,NOCO ORAS,-,36,311,31
2024-01-29,150635653,G2,9010-027-MOT,MOT,Electrical Systems,32-KM03B frquency Trip,general,027ELEC,Electrical,NOCO ORAS,-,35,311,34
2024-01-29,150635685,G2,9010-010-PIC-203,PIC,Instrumentation,10PI-203 of C002 to be checked.,inspection,010INST,Instrumentation,NOPR,-,8,338,7
2024-01-29,150635611,G2,9010-007-LIGHT,LIGHT,Electrical Systems,obj 6p2 de energise,general,007ELEC,Electrical,NOCO ORAS,-,35,311,33
2024-01-29,150635712,G2,9010-011-AT-BL6-CO,AT,Miscellaneous,Boiler 6 & 7 Analyzer checking,inspection,011INST,Instrumentation,NOCO ORAS,-,12,334,13
2024-01-29,150635716,G2,9010-004-K01A-PG,K01A,Miscellaneous,04-K-1B instrument air tube connection.,general,004INST,Instrumentation,OSNO,-,19,327,13
2024-01-29,150635725,G2,9010-011-INST,INST,Instrumentation,New HP dosing pump#3 d/c PG to remove &,general,011INST,Instrumentation,NOCO ORAS,1,12,334,11
2024-01-29,150635663,G2,9010-007-ROV-1401,ROV,Miscellaneous,LPG Bay 1 SOV to check to check,inspection,007INST,Instrumentation,NOPR ORAS,-,7,339,7
2024-01-29,150635669,G2,9010-003-CRANE-03,CRANE,Mechanical Equipment,Crane bucket not lifting above 50%,general,003ELEC,Electrical,NOCO ORAS,-,67,279,75
2024-01-29,150635714,G2,9010-24A-LIGHT,LIGHT,Electrical Systems,Requirement of light at MMWS backside.,general,24AELEC,Electrical,NOCO ORAS,-,67,279,51
2024-01-29,150635735,G2,9010-004-P-14A-PG,P,Miscellaneous,height permit for p20A /b flow meter,general,004INST,Instrumentation,OSNO,-,19,327,3
2024-01-29,150635736,G4,9010-056-P-21B,P,Miscellaneous,PDM recommendation of 056-P-21B,general,056MECH,Mechanical,NOPR ORAS,-,15,331,17
2024-01-30,150635723,G2,9010-027-P,P,Miscellaneous,27-K04B bearing problem,damage,027MECH,Mechanical,NOPR ORAS,-,6,339,3
2024-01-30,150635787,G6,9010-045-PLC,PLC,Control Systems,Ambient monitoring system installation i,general,045INST,Instrumentation,NOCO ORAS,-,37,308,36
2024-01-30,150635799,G2,9010-032-LI-003,LI,Miscellaneous,LI-011 N PIT LT TO REPLACE,repair,032INST,Instrumentation,OSNO,-,7,338,6
2024-01-30,150635780,G2,9010-049-PM-04A,PM,Miscellaneous,49-P-4A CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,8,337,8
2024-01-30,150635805,G2,9010-053,,Miscellaneous,Compressor roof sheet rectification job,general,CIVILREF,Civil,OSNO,1,0,345,0
2024-01-30,150635781,G2,9010-005-LIGHT,LIGHT,Electrical Systems,02 FLOOD LIGHT REQUIRE AT CULVERT-11*5,general,005ELEC,Electrical,NOCO ORAS,-,34,311,37
2024-01-30,150635783,G2,9010-049-PM-04B,PM,Miscellaneous,CHECKING OF HDT P-4B,inspection,TESTELEC,Electrical,NOCO ORAS,-,8,337,8
2024-01-30,150635740,G1,9010-049-BUY_0751A,BUY_0751A,Miscellaneous,HDT unit 2oo2 SOV with feedaback install,general,049INST,Instrumentation,NOCO ORAS,-,108,237,79
2024-01-30,150635773,G2,9010-EST-II-LIGHT,II,Miscellaneous,7TH RA BILLW.O. NO.28898213,general,EST-ELEC,Electrical,NOCO ORAS,-,122,223,87
2024-01-30,150635729,G2,9010-003-HVLRM-CDSP-1,HVLRM,Miscellaneous,HVLRM-1 East side of DCU- CD cable conne,general,003ELEC,Electrical,NOCO ORAS,1,66,279,66
2024-01-31,150635815,G2,9010-004-PM-34A,PM,Miscellaneous,04-P-34A start problem,damage,004ELEC,Electrical,NOCO ORAS,1,65,279,51
2024-01-31,150635825,G2,9010-011-INST,INST,Instrumentation,Cation -B I/L & O/L service v/v N/W in a,maintenance,011INST,Instrumentation,NOCO ORAS,1,10,334,19
2024-01-31,150635826,G2,9010-011-INST,INST,Instrumentation,Cation -B dosing could not done without,general,011INST,Instrumentation,NOCO ORAS,1,10,334,10
2024-01-31,150635817,G2,9010-003-FT-1223,FT,Instrumentation,FT1223 is showing erratic values,general,003INST,Instrumentation,OSNO,1,1,343,1
2024-01-31,150635836,G2,9010-010-MOT,MOT,Electrical Systems,10P0011A is taking start only during pre,general,TESTELEC,Electrical,NOCO ORAS,-,7,337,10
2024-01-31,150635827,G2,9010-011-PN,PN,Miscellaneous,OLD GRP REMOVAL JOB,general,TESTELEC,Electrical,NOCO ORAS,-,7,337,9
2024-01-31,150635753,G2,9010-011-132-SCADA,132,Miscellaneous,AMC OF SIEMENS SCADA,general,TESTELEC,Electrical,NOCO ORAS,-,7,337,10
2024-01-31,150635841,G3,9010-049-INST,INST,Instrumentation,MATERIAL ISSUE FOR MAINTENANCE,"maintenance, damage",049INST,Instrumentation,NOCO ORAS,1,110,234,85
2024-01-31,150635734,G2,9010-027-K-04C,K,Miscellaneous,27-K04-C not taking start,general,027ELEC,Electrical,NOCO ORAS,-,33,311,25
2024-01-31,150635876,G2,9010-003-CRANE-03,CRANE,Mechanical Equipment,KONE CRANE HOISTING ROPE  limit switch .,general,003ELEC,Electrical,NOCO ORAS,1,65,279,64
2024-01-31,150635877,G2,9010-004-LG,LG,Miscellaneous,"04-V-03 LG cleaning and LT darning ,flus",general,004INST,Instrumentation,OSNO,1,1,343,3
2024-01-31,150635859,G2,9010-007-LIGHT,LIGHT,Electrical Systems,OBJ-06 P13 A/B PM JOB,general,007ELEC,Electrical,NOCO ORAS,-,33,311,33
2024-01-31,150635867,G2,9010-COM-AC,AC,HVAC Systems,IRON FILTER INSTALLATION AT DDCS HVAC,general,COMELEC,Electrical,NOCO ORAS,-,51,293,38
2024-01-31,150635891,G3,9010-010-ACF-001C,ACF,HVAC Systems,PM OF AF COOLER 9010-010-ACF-001C,general,001MECH,Mechanical,NOCO ORAS,-,8,336,13
2024-01-31,150635892,G3,9010-001-P-01,P,Miscellaneous,PREVENTIVE MAINT OF PUMP 001-P-01,maintenance,001MECH,Mechanical,NOCO ORAS,-,8,336,16
2024-01-31,150635916,G3,9010-001-P-22B,P,Miscellaneous,PM OF PUMP 9010-001-P-22B,general,001MECH,Mechanical,NOCO ORAS,-,8,336,13
2024-01-31,150635917,G3,9010-001-P-08,P,Miscellaneous,PREVENTIVE MAINT OF PUMP 9010-001-P-08,maintenance,001MECH,Mechanical,NOCO ORAS,-,1,343,8
2024-01-31,150635918,G3,9010-001-ID-01,ID,Miscellaneous,PREVENTIVE MAINT OF ID FAN9010-001-ID-01,maintenance,001MECH,Mechanical,NOCO ORAS,-,6,338,21
2024-01-31,150635929,G3,9010-003-SBM-06,SBM,Miscellaneous,PREVENTIVE MAINTENNACE OF 9010-003-S,general,003ELEC,Electrical,NOCO ORAS,-,65,279,61
2024-01-31,150635930,G3,9010-049-K1A-MP-02B,K1A,Miscellaneous,PREVENTIVE MAINTENANCE OF 9010-049-K1A-M,maintenance,049ELEC,Electrical,NOCO ORAS,-,65,279,71
2024-01-31,150635931,G3,9010-053-SPM-03A,SPM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-SPM-03A,maintenance,053ELEC,Electrical,NOCO ORAS,-,65,279,71
2024-01-31,150635975,G3,9010-001-P-104B,P,Miscellaneous,PMAINT OF 9010-001-P-104B,general,001MECH,Mechanical,NOCO ORAS,-,13,331,18
2024-01-31,150635976,G3,9010-001-P-12C,P,Miscellaneous,PM OF PUMP 9010-001-P-12C,general,001MECH,Mechanical,NOCO ORAS,-,21,323,12
2024-01-31,150635992,G3,9010-10B-K-01,K,Miscellaneous,PM OF PUMP 9010-10B-K-01,general,001MECH,Mechanical,NOCO ORAS,-,21,323,19
2024-01-31,150636021,G3,9010-010-P-013B,P,Miscellaneous,PM OF PUMP 9010-010-P-013B,general,001MECH,Mechanical,NOCO ORAS,-,10,334,15
2024-01-31,150636022,G3,9010-053-K-02,K,Miscellaneous,PM schedule of main air blower,general,053MECH,Mechanical,NOPR ORAS,-,99,245,69
2024-01-31,150636035,G3,9010-011-INST,INST,Instrumentation,PM of TPS DCS,general,011INST,Instrumentation,NOCO ORAS,2,10,334,18
2024-01-31,150636036,G3,9010-011-INST,INST,Instrumentation,PM of TPS PLC,general,011INST,Instrumentation,NOCO ORAS,2,10,334,20
2024-01-31,150636037,G3,9010-011-INST,INST,Instrumentation,PM of TPS VMS,general,011INST,Instrumentation,NOCO ORAS,2,10,334,19
2024-01-31,150636046,G3,9010-011-AT-BL5-CO,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,10,334,19
2024-01-31,150636047,G3,9010-011-AT-BL5-NOX,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,10,334,20
2024-01-31,150636048,G3,9010-011-AT-BL5-NOX,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,10,334,20
2024-01-31,150636049,G3,9010-011-AT-BL5-SPM,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,10,334,20
2024-01-31,150636050,G3,9010-003-UPS-01,UPS,Instrumentation,as,general,TESTELEC,Electrical,NOCO ORAS,-,69,275,61
2024-01-31,150636051,G3,9010-011-UPS-02,UPS,Instrumentation,Maintenance of UPS 9010-011-UPS-02,maintenance,TESTELEC,Electrical,NOCO ORAS,-,72,272,52
2024-01-31,150636052,G3,9010-026-UPS-03,UPS,Instrumentation,Maintenance of UPS 9010-026-UPS-03,maintenance,TESTELEC,Electrical,OSNO,-,120,224,43
2024-01-31,150636126,G3,9010-011-DCS-STG,DCS,Control Systems,DCS PM JOB-STG,general,011INST,Instrumentation,NOCO ORAS,-,10,334,28
2024-01-31,150636136,G3,9010-003-BB-01,BB,Miscellaneous,PM of batt charger 9010-003-BB-01,general,TESTELEC,Electrical,NOCO ORAS,-,69,275,62
2024-01-31,150636137,G3,9010-003-BB-02,BB,Miscellaneous,PM of batt charger 9010-003-BB-02,general,TESTELEC,Electrical,NOCO ORAS,-,69,275,69
2024-01-31,150636138,G3,9010-006-BC-02,BC,Miscellaneous,PM of batt charger 9010-006-BC-02,general,TESTELEC,Electrical,NOCO ORAS,-,69,275,59
2024-01-31,150636139,G3,9010-006-BC-02-BB,BC,Miscellaneous,PM of batt charger 9010-006-BC-02-BB,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,72
2024-01-31,150636140,G3,9010-006-BC-03,BC,Miscellaneous,PM of batt charger 9010-006-BC-03,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,72
2024-01-31,150636141,G3,9010-006-BC-03-BB,BC,Miscellaneous,PM of batt charger 9010-006-BC-03-BB,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,72
2024-01-31,150636142,G3,9010-006-UPS-BB,UPS,Instrumentation,PM of batt charger 9010-006-UPS-BB,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,51
2024-01-31,150636143,G3,9010-011-BC-03,BC,Miscellaneous,PM of batt charger 9010-011-BC-03,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,72
2024-01-31,150636144,G3,9010-011-BC-03-BB,BC,Miscellaneous,PM of batt charger 9010-011-BC-03-BB,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,72
2024-01-31,150636145,G3,9010-011-UPS-02-BB,UPS,Instrumentation,PM of batt charger 9010-011-UPS-02-BB,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,51
2024-01-31,150636146,G3,9010-026-BB,BB,Miscellaneous,PM of batt charger 9010-026-BB,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,69
2024-01-31,150636147,G3,9010-032-UPS-BB,UPS,Instrumentation,PM of batt charger 9010-032-UPS-BB,general,TESTELEC,Electrical,NOCO ORAS,-,69,275,43
2024-01-31,150636148,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,10,334,20
2024-01-31,150636149,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,10,334,38
2024-01-31,150636150,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,10,334,21
2024-01-31,150636151,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,10,334,20
2024-01-31,150636152,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,10,334,20
2024-01-31,150636153,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,10,334,20
2024-01-31,150636154,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,10,334,21
2024-01-31,150636155,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,10,334,20
2024-01-31,150636156,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,10,334,20
2024-01-31,150636157,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,10,334,38
2024-01-31,150636158,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,10,334,21
2024-01-31,150636160,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,13,331,24
2024-01-31,150636162,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,13,331,19
2024-01-31,150636164,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,13,331,17
2024-01-31,150636165,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,13,331,17
2024-01-31,150636168,G3,9010-049-BC-02,BC,Miscellaneous,PM of batt charger 9010-049-BC-02,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,70
2024-01-31,150636169,G3,9010-049-BC-02-BB,BC,Miscellaneous,PM of batt charger 9010-049-BC-02-BB,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,72
2024-01-31,150636170,G3,9010-COM-BB,BB,Miscellaneous,PM of batt charger 9010-COM-BB,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,70
2024-01-31,150636171,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,13,331,25
2024-01-31,150636173,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,13,331,22
2024-01-31,150636204,G3,9010-09010-011-BL-7-BL-7-GD-1,011,Miscellaneous,job for 9010-09010-011-BL-7-BL-7-GD-1,general,011INST,Instrumentation,NOCO ORAS,-,10,334,17
2024-01-31,150636234,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,10,334,20
2024-01-31,150636235,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,10,334,21
2024-01-31,150636236,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,10,334,38
2024-01-31,150636237,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,10,334,19
2024-01-31,150636238,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,10,334,21
2024-01-31,150636239,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,10,334,21
2024-01-31,150636240,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,10,334,38
2024-01-31,150636241,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,10,334,20
2024-01-31,150636242,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,10,334,19
2024-01-31,150636243,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,10,334,20
2024-01-31,150636244,G3,9010-011-BL-06-PHT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,10,334,18
2024-01-31,150636245,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,10,334,21
2024-01-31,150636252,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,10,334,37
2024-01-31,150636253,G3,9010-011-BL-06-TT601B,BL,Miscellaneous,PM JOB 9010-011-BL-06-TT601B,general,011INST,Instrumentation,NOCO ORAS,-,10,334,20
2024-01-31,150636254,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,10,334,21
2024-01-31,150636257,G3,9010-011-TG-03-SI3401-DCS,TG,Mechanical Equipment,PM JOB 9010-011-TG-03-SI3401-DCS,general,011INST,Instrumentation,NOCO ORAS,-,10,334,10
2024-01-31,150636258,G3,9010-011-TG-03-SI3401B,TG,Mechanical Equipment,PM JOB 9010-011-TG-03-SI3401B,general,011INST,Instrumentation,NOCO ORAS,-,10,334,10
2024-01-31,150636263,G3,9010-011-TG-05-ZE-3400A,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-ZE-3400A,general,011INST,Instrumentation,NOCO ORAS,-,10,334,10
2024-01-31,150636264,G3,9010-011-TG-05-ZE-3400B,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-ZE-3400B,general,011INST,Instrumentation,NOCO ORAS,-,10,334,10
2024-01-31,150636265,G3,9010-011-TG-04-SE-3400,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-SE-3400,general,011INST,Instrumentation,NOCO ORAS,-,10,334,10
2024-01-31,150636266,G3,9010-011-TG-04-SI3401B,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-SI3401B,general,011INST,Instrumentation,NOCO ORAS,-,10,334,10
2024-01-31,150636267,G3,9010-011-TG-05-SE-3400A,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-SE-3400A,general,011INST,Instrumentation,NOCO ORAS,-,10,334,10
2024-01-31,150636268,G3,9010-011-TG-05-SI-3401B,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-SI-3401B,general,011INST,Instrumentation,NOCO ORAS,-,10,334,10
2024-01-31,150636269,G3,9010-011-TG-04-SOV-1050,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-SOV-1050,general,011INST,Instrumentation,NOCO ORAS,-,10,334,10
2024-01-31,150636270,G3,9010-011-TG-04-SOV-2220,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-SOV-2220,general,011INST,Instrumentation,NOCO ORAS,-,10,334,10
2024-01-31,150636271,G3,9010-011-TG-04-SOV-2221,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-SOV-2221,general,011INST,Instrumentation,NOCO ORAS,-,10,334,10
2024-01-31,150636272,G3,9010-011-TG-04-SOV-2222,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-SOV-2222,general,011INST,Instrumentation,NOCO ORAS,-,10,334,10
2024-01-31,150636273,G3,9010-011-TG-05-SOV-1050,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-SOV-1050,general,011INST,Instrumentation,NOCO ORAS,-,10,334,10
2024-01-31,150636274,G3,9010-011-TG-05-SOV-2222,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-SOV-2220,general,011INST,Instrumentation,NOCO ORAS,-,10,334,10
2024-01-31,150636275,G3,9010-011-TG-05-SOV-2221,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-SOV-2221,general,011INST,Instrumentation,NOCO ORAS,-,10,334,10
2024-01-31,150636276,G3,9010-011-TG-05-SOV-2222,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-SOV-2222,general,011INST,Instrumentation,NOCO ORAS,-,10,334,10
2024-01-31,150636277,G3,9010-011- TG4-WWG, TG4,Mechanical Equipment,PM JOB 9010-011- TG4-WWG,general,011INST,Instrumentation,NOCO ORAS,-,10,334,12
2024-01-31,150636278,G3,9010-011- TG5-WWG, TG5,Mechanical Equipment,PM JOB 9010-011- TG5-WWG,general,011INST,Instrumentation,NOCO ORAS,-,10,334,12
2024-01-31,150636279,G3,9010-011-BL-05-PCD_1,BL,Miscellaneous,PM JOB 9010-011-BL-05-PCD_1,general,011INST,Instrumentation,NOCO ORAS,-,10,334,20
2024-01-31,150636280,G3,9010-011-BL-05-PCD_2,BL,Miscellaneous,PM JOB 9010-011-BL-05-PCD_2,general,011INST,Instrumentation,NOCO ORAS,-,10,334,19
2024-01-31,150636281,G3,9010-011-BL-05-FCV _2,BL,Miscellaneous,PM JOB 9010-011-BL-05-FCV _2,general,011INST,Instrumentation,NOCO ORAS,-,10,334,19
2024-01-31,150636282,G3,9010-011-BL-05FOSV-1,BL,Miscellaneous,PM JOB 9010-011-BL-05FOSV-1,general,011INST,Instrumentation,NOCO ORAS,-,10,334,18
2024-01-31,150636283,G3,9010-011-BL-05FOSV-2,BL,Miscellaneous,PM JOB 9010-011-BL-05FOSV-2,general,011INST,Instrumentation,NOCO ORAS,-,10,334,20
2024-01-31,150636284,G3,9010-011-BL-05-STSV-1,BL,Miscellaneous,PM JOB 9010-011-BL-05-STSV-1,general,011INST,Instrumentation,NOCO ORAS,-,10,334,20
2024-01-31,150636285,G3,9010-011-BL-05-STSV-2,BL,Miscellaneous,PM JOB 9010-011-BL-05-STSV-2,general,011INST,Instrumentation,NOCO ORAS,-,10,334,19
2024-01-31,150636286,G3,9010-011-BL-05-GSV-1-1,BL,Miscellaneous,PM JOB 9010-011-BL-05-GSV-1-1,general,011INST,Instrumentation,NOCO ORAS,-,10,334,19
2024-01-31,150636287,G3,9010-011-BL-05-GSV-12,BL,Miscellaneous,PM JOB 9010-011-BL-05-GSV-12,general,011INST,Instrumentation,NOCO ORAS,-,10,334,18
2024-01-31,150636355,G3,9010-049-KM-02A-CAP,KM,Miscellaneous,PM of 9010-049-KM-02A-CAP,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,68
2024-01-31,150636356,G3,9010-049-KM-02B-CAP,KM,Miscellaneous,PM of 9010-049-KM-02B-CAP,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,68
2024-01-31,150636386,G3,9010-003-BC-01,BC,Miscellaneous,PM of 9010-003-BC-01,general,TESTELEC,Electrical,NOCO ORAS,-,69,275,63
2024-01-31,150636387,G3,9010-011-BC-02,BC,Miscellaneous,PM of 9010-011-BC-02,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,72
2024-01-31,150636388,G3,9010-030-BC-01,BC,Miscellaneous,PM of 9010-030-BC-01,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,72
2024-01-31,150636389,G3,9010-049-BC-01,BC,Miscellaneous,PM of 9010-049-BC-01,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,72
2024-01-31,150636390,G3,9010-COM-BC,BC,Miscellaneous,PM of 9010-COM-BC,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,72
2024-01-31,150636416,G3,9010-006-BC-02-DCDB,BC,Miscellaneous,PM of 9010-006-BC-02-DCDB,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,72
2024-01-31,150636417,G3,9010-006-BC-03-DCDB,BC,Miscellaneous,PM of 9010-006-BC-03-DCDB,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,72
2024-01-31,150636418,G3,9010-006-UPS-ACDB,UPS,Instrumentation,PM of 9010-006-UPS-ACDB,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,50
2024-01-31,150636419,G3,9010-011-BC-03-DCDB,BC,Miscellaneous,PM of 9010-011-BC-03-DCDB,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,72
2024-01-31,150636420,G3,9010-ADM-UPS-01,UPS,Instrumentation,PM of 9010-ADM-UPS-01,general,TESTELEC,Electrical,NOCO ORAS,-,72,272,50
2024-01-31,150636425,G3,9010-005-AC,AC,HVAC Systems,PM of PACKAGE AIR CONDITIONER OM&S,general,COMELEC,Electrical,NOCO ORAS,-,34,310,36
2024-01-31,150636426,G3,9010-001-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636427,G3,9010-003-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636428,G3,9010-004-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636429,G3,9010-005-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636431,G3,9010-011-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636432,G3,9010-026-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636433,G3,9010-027-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636434,G3,9010-030-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636435,G3,9010-045-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636436,G3,9010-048-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636437,G3,9010-049-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636438,G3,9010-053-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636439,G3,9010-055-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636440,G3,9010-056-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636441,G3,9010-057-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636442,G3,9010-10B-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636443,G3,9010-21A-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636444,G3,9010-23A-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636445,G3,9010-51A-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636446,G3,9010-COM-WL,WL,Miscellaneous,PM of Wireless Communication System,general,COMELEC,Electrical,NOCO ORAS,-,120,224,120
2024-01-31,150636467,G3,9010-003-SS-OLD-HT-ES,SS,Miscellaneous,PM of 9010-003-SS-OLD-HT-es,general,003ELEC,Electrical,NOCO,-,120,224,97
2024-01-31,150636468,G3,9010-045-SS-OLD-DM-ES,SS,Miscellaneous,PM of 9010-045-SS-OLD-DM-es,general,045ELEC,Electrical,NOCO ORAS,-,120,224,98
2024-01-31,150635868,G2,9010-003-MOT,MOT,Electrical Systems,P-2B motor PM Jobs/greasing,general,003ELEC,Electrical,NOCO ORAS,-,65,279,65
2024-01-31,150635869,G2,9010-018-FM-02,FM,Miscellaneous,18-CT-01B Cooling Fan-2 not starting,general,TESTELEC,Electrical,NOCO ORAS,-,7,337,12
2024-02-01,150636487,G2,9010-032-P-01A,P,Miscellaneous,Eq.TkA modified bottom cleaning door job,general,027MECH,Mechanical,NOPR ORAS,-,4,339,3
2024-02-01,150635832,G2,9010-010-PM-005B,PM,Miscellaneous,CHECKING OF 10-PM-05B,inspection,TESTELEC,Electrical,NOCO ORAS,-,6,337,8
2024-02-01,150636527,G2,9010-057-PM-41B,PM,Miscellaneous,P-41B LCP to remove from post for grouti,general,057ELEC,Electrical,NOCO ORAS,-,64,279,50
2024-02-01,150635833,G2,9010-003-INST,INST,Instrumentation,04K01B 1st stage suction Vol. Bottle loc,general,003INST,Instrumentation,OSNO,1,1,342,1
2024-02-01,150636529,G2,9010-010-QCLABAC,QCLABAC,HVAC Systems,QC LAB AC,general,COMELEC,Electrical,NOCO ORAS,1,50,293,47
2024-02-02,150636479,G2,9010-045-INST-SAC-B-VA7,INST,Instrumentation,Cation B service OL vlv check,"maintenance, inspection",045INST,Instrumentation,NOCO ORAS,-,34,308,40
2024-02-02,150636480,G2,9010-045-INST-SAC-B-VA2,INST,Instrumentation,Cation B dosing OL vlv check,inspection,045INST,Instrumentation,NOCO ORAS,-,34,308,42
2024-02-02,150636558,G2,9010-027-MOT,MOT,Electrical Systems,27-km-04a/c not started,general,027ELEC,Electrical,NOCO ORAS,-,31,311,32
2024-02-02,150635863,G2,9010-003-XCV-902,XCV,Miscellaneous,vbdru sd valve rectification maintenance,maintenance,003INST,Instrumentation,OSNO,-,1,341,17
2024-02-02,150635864,G2,9010-003-XCV-903,XCV,Miscellaneous,VBDRU SD VALVE RECTIFICATION AND CABLE L,general,003INST,Instrumentation,OSNO,-,1,341,1
2024-02-02,150636560,G2,9010-027-MOT,MOT,Electrical Systems,EQ Tank inside temporary lighting to be,general,027ELEC,Electrical,NOCO ORAS,-,31,311,32
2024-02-02,150636561,G2,9010-003-PIPING,PIPING,Mechanical Equipment,BILL PAYMENT TO M/S Bezbarua,general,003MECH,Mechanical,NOPR ORAS,-,0,342,1
2024-02-02,150636576,G2,9010-004-EH-801,EH,Miscellaneous,Removal of nonmoving items,general,004ELEC,Electrical,NOCO ORAS,1,119,223,85
2024-02-02,150636568,G2,9010-51A-PIPING_SYS_04,PIPING_SYS_04,Mechanical Equipment,SRU COMMON R/D LINE FLANGE LEAK.TO ATTEN,general,51AMECH,Mechanical,NOPR ORAS,1,4,338,4
2024-02-02,150636588,G2,9010-COM-FA,FA,Miscellaneous,rectify the MCP no 61.61A & 5,repair,COMELEC,Electrical,NOCO,2,31,311,33
2024-02-03,150636660,G2,9010-053-FI-0101,FI,Instrumentation,Scaffolding at CFO/RCO flow job,general,053INST,Instrumentation,OSNO,-,2,339,2
2024-02-03,150636630,G2,9010-032-LI-002,LI,Miscellaneous,EQ Tank LI002 WRONG SHOWING,general,032INST,Instrumentation,OSNO,-,14,327,10
2024-02-03,150636606,G3,9010-011-INST,INST,Instrumentation,PM job for Boiler 3 & 4 DCS,general,011INST,Instrumentation,NOCO ORAS,1,7,334,14
2024-02-03,150636607,G2,9010-027-LIGHTING,LIGHTING,Electrical Systems,temp power supply to arham oil site,general,027ELEC,Electrical,NOCO ORAS,-,30,311,28
2024-02-04,150636705,G2,9010-004-LIGHT,LIGHT,Electrical Systems,Flood lamp at INDSelect-roof not glowing,general,004ELEC,Electrical,NOCO ORAS,-,61,279,52
2024-02-04,150636642,G2,9010-004-PAGR,PAGR,Miscellaneous,INDSelect-G control room ARMTEL paging s,general,COMELEC,Electrical,NOCO ORAS,-,116,224,29
2024-02-04,150636609,G2,9010-026-FA,FA,Miscellaneous,MCP deffective.,general,COMELEC,Electrical,NOCO,1,29,311,33
2024-02-04,150636678,G2,9010-003-CRANE-03,CRANE,Mechanical Equipment,Kone crane forward and reverse  problem,damage,003ELEC,Electrical,NOCO ORAS,1,61,279,59
2024-02-04,150636669,G2,9010-045-INST-SAC-B-VA7,INST,Instrumentation,Cation-B Service O/L v/v is not fully cl,maintenance,045INST,Instrumentation,NOCO ORAS,1,32,308,28
2024-02-05,150636688,G2,9010-049-KM-03B,KM,Miscellaneous,Shifting of 49-K-03B to New Unit,general,TESTELEC,Electrical,NOCO ORAS,-,9,330,8
2024-02-05,150636720,G2,9010-007-RIM SEAL SYSTEM,RIM SEAL SYSTEM,Safety Systems,Rim seal fire protection to be checked,inspection,007INST,Instrumentation,NOPR ORAS,-,88,251,54
2024-02-05,150636614,G2,9010-010-LG,LG,Miscellaneous,10V-003/004 LG std pipe cap to be provid,general,010INST,Instrumentation,NOPR,1,1,338,3
2024-02-05,150636722,G2,9010-045-PIPING,PIPING,Mechanical Equipment,SAC#A CONDUCITIVITY RATIO METER LINE,general,045INST,Instrumentation,NOCO ORAS,1,31,308,41
2024-02-05,150636696,G2,9010-005-MOT,MOT,Electrical Systems,obj6 p-13/AB MOTOR NOT STARTED,general,005ELEC,Electrical,NOCO ORAS,-,28,311,29
2024-02-05,150636689,G2,9010-COM-AC,AC,HVAC Systems,Telephone cable replacement,general,COMELEC,Electrical,NOCO ORAS,-,115,224,12
2024-02-05,150636698,G2,9010-027-LIGHTING,LIGHTING,Electrical Systems,fan remove from Eq.Tank-A,general,027ELEC,Electrical,NOCO ORAS,-,28,311,28
2024-02-05,150636690,G2,9010-003-P,P,Miscellaneous,P-1 ( LUBE OIL ) TRIPPING ISSUE rectify,"repair, damage",003ELEC,Electrical,NOCO ORAS,-,60,279,64
2024-02-06,150636795,G2,9010-056-AT-0101,AT,Miscellaneous,FIC-201 olefin diln flow faulty,damage,056INST,Instrumentation,OSNO,-,25,313,16
2024-02-06,150636797,G2,9010-51B-PIPING,PIPING,Mechanical Equipment,51B-fire water line wrapping coating 2b,general,51BMECH,Mechanical,NOPR ORAS,-,0,338,0
2024-02-06,150636764,G2,9010-057-FT4101,FT4101,Instrumentation,FV-4101/4102 gland leak to be attended,damage,057INST,Instrumentation,OSNO,-,11,327,9
2024-02-06,150636754,G2,9010-027-MOT,MOT,Electrical Systems,Two Exhaust fan installation on DH-1 tk.,general,027ELEC,Electrical,NOCO ORAS,-,27,311,30
2024-02-06,150636815,G2,9010-027-LIGHT,LIGHT,Electrical Systems,Two lights arrangement inside DH-1 tk.,general,027ELEC,Electrical,NOCO ORAS,-,27,311,33
2024-02-07,150636829,G4,9010-001-P-08,P,Miscellaneous,PDM recommendation of 001-P-08,general,001MECH,Mechanical,NOCO ORAS,-,3,334,9
2024-02-07,150636778,G2,9010-057-PM-41B,PM,Miscellaneous,PM-41B LCP installation  to be done,general,057ELEC,Electrical,NOCO ORAS,-,58,279,45
2024-02-07,150636779,G2,9010-027-K-04A,K,Miscellaneous,27-K-04A TRIPPING PROBLEM TO RECTIFY,"repair, damage",027ELEC,Electrical,NOCO ORAS,-,26,311,24
2024-02-07,150636780,G2,9010-011-BL-5,BL,Miscellaneous,11-PI-5 FO RETURN PT TO BE CHECK,inspection,011INST,Instrumentation,NOCO ORAS,1,3,334,7
2024-02-07,150636840,G2,9010-001-SS-1202,SS,Miscellaneous,SPILL CURRENT MEASUREMENT OF 12/02 SS,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,334,3
2024-02-07,150636841,G2,9010-003-SS-OLD-HT,SS,Miscellaneous,SPILL CURRENT MEASUREMENT OF OLD HT SS,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,334,3
2024-02-07,150636842,G2,9010-011-132KV-SS,132KV,Miscellaneous,SPILL CURRENT MEASUREMENT OF 132KV SS,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,334,4
2024-02-07,150636843,G2,9010-011-SS-TPS,SS,Miscellaneous,SPILL CURRENT MEASUREMENT OF TPS SS,inspection,TESTELEC,Electrical,NOCO ORAS,-,5,332,5
2024-02-07,150636858,G2,9010-004-LT-0101A,LT,Miscellaneous,v03 level rectification to be done,general,004INST,Instrumentation,NOPR ORAS,-,9,328,8
2024-02-07,150636844,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,SPILL CURRENT MEASUREMENT OF NEW UNIT SS,inspection,TESTELEC,Electrical,NOCO ORAS,-,5,332,5
2024-02-07,150636865,G2,9010-004-PMCC-303,PMCC,Miscellaneous,SPILL CURRENT MEASUREMENT OF CRU SS,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,334,4
2024-02-07,150636810,G2,9010-COM-AC,AC,HVAC Systems,Cable for AC connection,general,COMELEC,Electrical,NOCO ORAS,-,44,293,32
2024-02-07,150636833,G2,9010-022-V-3,V,Miscellaneous,LIGHTING TO BE ARRANGE IN 22 V-003,general,022ELEC,Electrical,NOCO ORAS,-,58,279,49
2024-02-07,150636820,G2,9010-057-K01A-SOV,K01A,Miscellaneous,K-01A All inst tubing to connected,general,057INST,Instrumentation,NOPR,-,38,299,6
2024-02-07,150636794,G2,9010-010-PM-005A,PM,Miscellaneous,10-PM-5A RUN FEEDBACK CABLE CONNECTION,general,TESTELEC,Electrical,NOCO ORAS,-,7,330,6
2024-02-07,150636869,G2,9010-032-PI-001,PI,Miscellaneous,PIC-007 not working,general,032INST,Instrumentation,NOPR ORAS,-,1,336,9
