Notif.date,Notification,Notification type,Functional Loc.,Equipments,Equipment Category,Description,Description Category,Main WorkCtr,Department,System status,Priority,Maintenance Days,Equipment Age (days),Predicted Maintenance Days
2024-02-07,150636886,G2,9010-053-PIPING,PIPING,Mechanical Equipment,Bill payment to M/S Aniketh engg,general,053MECH,Mechanical,NOPR ORAS,-,0,337,1
2024-02-07,150636888,G2,9010-003-PIPING,PIPING,Mechanical Equipment,payment to M/S Aniketh Engg,general,003MECH,Mechanical,NOPR ORAS,-,0,337,1
2024-02-07,150636937,G3,9010-51B-PM-01B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-51B-PM-01B,maintenance,51BELEC,Electrical,NOCO ORAS,-,92,245,85
2024-02-07,150636938,G3,9010-51A-XM-01,XM,Miscellaneous,PREVENTIVE MAINT OF 9010-51A-XM-01,maintenance,51AELEC,Electrical,NOCO ORAS,-,92,245,84
2024-02-07,150636939,G3,9010-011-TG-04-CPM-1,TG,Mechanical Equipment,PREVENTIVE MAINT OF 9010-011-TG-04-CPM-1,maintenance,011ELEC,Electrical,NOCO ORAS,-,59,278,80
2024-02-07,150636942,G3,9010-026-PM-03,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-026-PM-03,maintenance,026ELEC,Electrical,NOCO ORAS,-,78,259,74
2024-02-07,150636943,G3,9010-004-PM-13A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-004-PM-13A,maintenance,004ELEC,Electrical,NOCO ORAS,-,58,279,85
2024-02-07,150636944,G3,9010-004-PM-31A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-004-PM-31A,maintenance,004ELEC,Electrical,NOCO,-,113,224,107
2024-02-07,150636945,G3,9010-004-PM-31B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-004-PM-31B,maintenance,004ELEC,Electrical,NOCO,-,113,224,107
2024-02-07,150636946,G3,9010-004-PM-33A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-004-PM-33A,maintenance,004ELEC,Electrical,NOCO,-,113,224,104
2024-02-07,150636991,G3,9010-003-SBM-01,SBM,Miscellaneous,PREVENTIVE MAINTENANCE OF 9010-003-SBM-0,maintenance,003ELEC,Electrical,NOCO,-,113,224,101
2024-02-07,150636992,G3,9010-004-PM-34D,PM,Miscellaneous,PREVENTIVE MAINTENANCE OF 9010-004-P,maintenance,004ELEC,Electrical,NOCO,-,113,224,104
2024-02-07,150636993,G3,9010-003-PM-105,PM,Miscellaneous,PREVENTIVE MAINTENANCE OF 9010-003-P,maintenance,003ELEC,Electrical,NOCO,-,113,224,105
2024-02-07,150636994,G3,9010-011-TG5-MOPM,TG5,Mechanical Equipment,PREVENTIVE MAINTENANCE OF 9010-011-T,maintenance,011ELEC,Electrical,NOCO ORAS,-,113,224,95
2024-02-07,150637004,G3,9010-056-P-03A,P,Miscellaneous,PM schedule of 056-P-03A,general,056MECH,Mechanical,NOCO ORAS,-,14,323,22
2024-02-07,150637026,G3,9010-001-FDM-02A,FDM,Miscellaneous,PM of 9010-001-FDM-02A,general,001ELEC,Electrical,NOPR ORAS,-,9,328,16
2024-02-07,150637059,G3,9010-001-P-01,P,Miscellaneous,PREVENTIVE MAINT OF PUMP 001-P-01,maintenance,001MECH,Mechanical,NOCO ORAS,-,13,324,15
2024-02-07,150637060,G3,9010-010-P-013A,P,Miscellaneous,PM OF PUMP 9010-010-P-013A,general,001MECH,Mechanical,NOCO ORAS,-,13,324,13
2024-02-07,150637061,G3,9010-010-P-011B,P,Miscellaneous,PM OF PUMP 9010-010-P-011B,general,001MECH,Mechanical,NOCO ORAS,-,13,324,13
2024-02-07,150637072,G3,9010-007-GD-11,GD,Miscellaneous,PM check job for 9010-007-GD-11,inspection,007INST,Instrumentation,NOPR ORAS,-,8,329,6
2024-02-07,150637134,G3,9010-007-006-GD-602,006,Miscellaneous,maint job for 9010-007-006-GD-602,maintenance,007INST,Instrumentation,NOPR ORAS,-,8,329,13
2024-02-07,150637137,G3,9010-001-P-01,P,Miscellaneous,PM Job of 001-P-01,general,001MECH,Mechanical,NOCO ORAS,-,13,324,12
2024-02-07,150637138,G3,9010-001-P-01A,P,Miscellaneous,PM of Pump 9010-001-P-01A,general,001MECH,Mechanical,NOCO ORAS,-,13,324,12
2024-02-07,150637140,G3,9010-001-P-03A,P,Miscellaneous,PM plan of 001-P-03A,general,001MECH,Mechanical,NOCO ORAS,-,6,331,12
2024-02-07,150637141,G3,9010-001-P-03A,P,Miscellaneous,PM plan of 001-P-03A,general,001MECH,Mechanical,NOCO ORAS,-,6,331,15
2024-02-07,150637142,G3,9010-001-P-04,P,Miscellaneous,PM plan of 001-P-04,general,001MECH,Mechanical,NOCO ORAS,-,13,324,13
2024-02-07,150637143,G3,9010-001-P-04,P,Miscellaneous,PM plan of 001-P-04,general,001MECH,Mechanical,NOCO ORAS,-,13,324,13
2024-02-07,150637144,G3,9010-001-P-04A,P,Miscellaneous,PM plan of 001-P-04A,general,001MECH,Mechanical,NOCO ORAS,-,13,324,11
2024-02-07,150637145,G3,9010-001-P-05,P,Miscellaneous,PM plan of 001-P-05,general,001MECH,Mechanical,NOCO ORAS,-,3,334,18
2024-02-07,150637146,G3,9010-001-P-05,P,Miscellaneous,PM plan of 001-P-05,general,001MECH,Mechanical,NOCO ORAS,-,3,334,18
2024-02-07,150637147,G3,9010-001-P-07B,P,Miscellaneous,PM plan of 001-P-07B,general,001MECH,Mechanical,NOCO ORAS,-,13,324,13
2024-02-07,150637297,G3,9010-007-DCS,DCS,Control Systems,DCS PM JOB-OM&S,general,007INST,Instrumentation,NOPR ORAS,-,8,329,8
2024-02-07,150637397,G3,9010-056-P-3A,P,Miscellaneous,PM JOBS FOR 9010-056-P-3A,general,056MECH,Mechanical,NOCO ORAS,-,14,323,35
2024-02-07,150637422,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,3,334,38
2024-02-07,150637423,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,3,334,38
2024-02-07,150637424,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,3,334,15
2024-02-07,150637425,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,3,334,16
2024-02-07,150637426,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,3,334,15
2024-02-07,150637427,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,3,334,38
2024-02-07,150637428,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,3,334,14
2024-02-07,150637429,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,3,334,18
2024-02-07,150637430,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,3,334,38
2024-02-07,150637431,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,3,334,15
2024-02-07,150637432,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,3,334,14
2024-02-07,150637433,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,6,331,13
2024-02-07,150637434,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,6,331,25
2024-02-07,150637435,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,6,331,13
2024-02-07,150637436,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,6,331,14
2024-02-07,150637437,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,6,331,25
2024-02-07,150637438,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,6,331,12
2024-02-07,150637439,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,6,331,22
2024-02-07,150637499,G3,9010-057-P-103,P,Miscellaneous,PM JOBS FOR 9010-057-P-103,general,057MECH,Mechanical,NOCO ORAS,-,14,323,14
2024-02-07,150637500,G3,9010-057-P-104,P,Miscellaneous,PM JOBS FOR 9010-057-P-104,general,057MECH,Mechanical,NOCO ORAS,-,14,323,18
2024-02-07,150637503,G3,9010-057-P-41B,P,Miscellaneous,PM JOBS FOR 9010-057-P-41B,general,057MECH,Mechanical,NOCO ORAS,-,14,323,14
2024-02-07,150637504,G3,9010-057-P-42 A,P,Miscellaneous,PM JOBS FOR 9010-057-P-42 A,general,057MECH,Mechanical,NOCO ORAS,-,14,323,14
2024-02-07,150637528,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,3,334,14
2024-02-07,150637529,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,3,334,15
2024-02-07,150637530,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,3,334,15
2024-02-07,150637531,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,3,334,14
2024-02-07,150637532,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,3,334,16
2024-02-07,150637533,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,3,334,18
2024-02-07,150637534,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,3,334,38
2024-02-07,150637535,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,3,334,16
2024-02-07,150637536,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,3,334,16
2024-02-07,150637537,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,3,334,15
2024-02-07,150637538,G3,9010-011-BL-06-PHT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,3,334,14
2024-02-07,150637539,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,3,334,17
2024-02-07,150637543,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,3,334,17
2024-02-07,150637544,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,3,334,18
2024-02-07,150637545,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,3,334,12
2024-02-07,150637546,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,3,334,16
2024-02-07,150637644,G3,9010-026-P-10,P,Miscellaneous,PM PLAN OF 9010-026-P-10,general,026MECH,Mechanical,NOPR ORAS,-,16,321,12
2024-02-07,150637735,G3,9010-056-P-11A,P,Miscellaneous,PM PLAN OF 9010-056-P-11A,general,056MECH,Mechanical,NOPR ORAS,-,24,313,21
2024-02-07,150637763,G3,9010-057-K-02A,K,Miscellaneous,PM PLAN OF 9010-057-K-02A,general,057MECH,Mechanical,NOCO ORAS,-,16,321,16
2024-02-07,150637764,G3,9010-057-K-02B,K,Miscellaneous,PM PLAN OF 9010-057-K-02B,general,057MECH,Mechanical,NOCO ORAS,-,16,321,16
2024-02-07,150637766,G3,9010-10B-K-02,K,Miscellaneous,PM PLAN OF 9010-10B-K-02,general,001MECH,Mechanical,NOCO ORAS,-,13,324,15
2024-02-07,150637790,G3,9010-057-A-01A,A,Miscellaneous,PM PLAN OF 9010-057-A-01A,general,057MECH,Mechanical,NOCO ORAS,-,14,323,14
2024-02-07,150637792,G3,9010-057-A-01B,A,Miscellaneous,PM PLAN OF 9010-057-A-01B,general,057MECH,Mechanical,NOCO ORAS,-,14,323,14
2024-02-07,150637794,G3,9010-057-A-02A,A,Miscellaneous,PM PLAN OF 9010-057-A-02A,general,057MECH,Mechanical,NOCO ORAS,-,16,321,16
2024-02-07,150637796,G3,9010-057-A-02B,A,Miscellaneous,PM PLAN OF 9010-057-A-02B,general,057MECH,Mechanical,NOCO ORAS,-,16,321,16
2024-02-07,150637817,G3,9010-COM-EXC,EXC,Miscellaneous,PM of TELECOM SYSTEM,general,COMELEC,Electrical,NOCO ORAS,-,113,224,118
2024-02-07,150637877,G2,9010-018-LIGHTING,LIGHTING,Electrical Systems,Permanent power to Online monitoring CT,general,018ELEC,Electrical,NOCO ORAS,-,58,279,36
2024-02-08,150636853,G2,9010-011-INST,INST,Instrumentation,TG-5 turbine rear side bearing lub oil P,general,011INST,Instrumentation,NOCO ORAS,1,2,334,6
2024-02-08,150636854,G2,9010-045-INST-SAC-B-VA2,INST,Instrumentation,Cation- B B/W valve to be check,inspection,045INST,Instrumentation,NOCO ORAS,1,28,308,58
2024-02-08,150637897,G2,9010-011-INST,INST,Instrumentation,MB-A B/W O/L v/v to be check,inspection,011INST,Instrumentation,NOCO ORAS,1,2,334,7
2024-02-08,150637878,G2,9010-003-LI-709,LI,Miscellaneous,BCW level controller 03-LIC-707.,general,003INST,Instrumentation,OSNO,-,4,332,2
2024-02-08,150636872,G2,9010-045-INST-AFV2OP,INST,Instrumentation,ACF VA-2 v/v to be check,inspection,045INST,Instrumentation,NOCO ORAS,1,28,308,39
2024-02-08,150637910,G2,9010-013-K-01C,K,Miscellaneous,N2U A/COMP'C' L.O.HEATER NOT WORKING.,general,052ELEC,Electrical,OSNO,1,14,322,2
2024-02-08,150636911,G2,9010-003-CRANE-03,CRANE,Mechanical Equipment,Cone crane bucket  UP and down m,general,003ELEC,Electrical,NOCO ORAS,-,57,279,65
2024-02-08,150636914,G2,9010-004-LI-1103,LI,Miscellaneous,tuning of  controllers 04LIC-103A and 04,general,004INST,Instrumentation,OSNO,-,6,330,4
2024-02-08,150636899,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,AC INSTALLATION OF ECS PANEL,general,TESTELEC,Electrical,NOCO ORAS,-,6,330,6
2024-02-08,150637882,G2,9010-049-HVAC,HVAC,HVAC Systems,AMC of VRF Air conditioning,general,COMELEC,Electrical,NOCO ORAS,1,43,293,42
2024-02-09,150637959,G2,9010-006-P-13A,P,Miscellaneous,Coupling of 06-P-13A/B,general,006MECH,Mechanical,NOPR ORAS,-,5,330,4
2024-02-09,150637942,G2,9010-018-F-01,F,Miscellaneous,UCT fan push button cover to provide,general,018ELEC,Electrical,NOCO ORAS,-,56,279,36
2024-02-09,150637987,G2,9010-51B-P-01A,P,Miscellaneous,SEAL LEAK JOB  51B-P-01A & 51B-P-05A,damage,51BMECH,Mechanical,NOPR ORAS,1,24,311,5
2024-02-10,150637964,G2,9010-004-P-34C,P,Miscellaneous,04-P-34C STARTING ISSUE TO BE RECTIFY,"repair, damage",004ELEC,Electrical,NOCO ORAS,1,55,279,48
2024-02-10,150638011,G2,9010-045-INST-MBV11OP,INST,Instrumentation,MB-C regenration sequence problem,damage,045INST,Instrumentation,NOCO ORAS,1,26,308,36
2024-02-10,150637919,G2,9010-027-MOT,MOT,Electrical Systems,27-P401A electrical PM job,general,027ELEC,Electrical,NOCO ORAS,-,23,311,28
2024-02-10,150638016,G2,9010-011-PIPING,PIPING,Mechanical Equipment,TPS BOILERS STACK MONITORING,general,011INST,Instrumentation,NOCO ORAS,1,26,308,24
2024-02-10,150638004,G2,9010-010-MOT,MOT,Electrical Systems,10-PM-701B AUTO START IMPLEMENTATION,general,TESTELEC,Electrical,NOCO ORAS,-,10,324,8
2024-02-10,150637923,G2,9010-003-BC-04,BC,Miscellaneous,CHECKING OF SS-12/02 110 V BATTERY CHARG,inspection,TESTELEC,Electrical,NOCO ORAS,-,10,324,5
2024-02-12,150638098,G2,9010-003-UV-1404,UV,Miscellaneous,-1B vapor line UV-1404 and UV-1405 showi,general,003INST,Instrumentation,OSNO,-,0,332,1
2024-02-12,150638101,G2,9010-23B-VFD-FM-04,VFD,Electrical Systems,TPSCT Fan-4 Motor greasing to be done,general,TESTELEC,Electrical,NOCO ORAS,1,8,324,7
2024-02-12,150638102,G2,9010-011-PIPING,PIPING,Mechanical Equipment,"BLR#6, SB#8 Lancer tube to be change",general,011MECH,Mechanical,OSNO,1,0,332,0
2024-02-12,150638081,G2,9010-045-V-22,V,Miscellaneous,"MB#A BW O/L -VA2, RINSE O/L - VA-4",general,045INST,Instrumentation,NOCO ORAS,1,24,308,37
2024-02-12,150638104,G2,9010-053-LIGHTING,LIGHTING,Electrical Systems,TPM Board : LED light 2b installed,general,053ELEC,Electrical,OSNO,1,0,332,0
2024-02-12,150638135,G2,9010-053-PIPING,PIPING,Mechanical Equipment,steam Hose replacment near P-07/08,general,053MECH,Mechanical,OSNO,1,0,332,0
2024-02-12,150638136,G2,9010-053-PIPING,PIPING,Mechanical Equipment,Air hose connection in FC1201A u/s LPD,general,053MECH,Mechanical,OSNO,1,0,332,0
2024-02-12,150638083,G2,9010-007-TANK95-LEVEL,TANK95,Mechanical Equipment,tk95 manual &auto gause dip mismatch,general,007INST,Instrumentation,NOCO,-,3,329,7
2024-02-12,150638021,G2,9010-011-INST,INST,Instrumentation,FO Long R/C vlv stuck in close position,general,011INST,Instrumentation,NOCO ORAS,1,24,308,23
2024-02-12,150638061,G2,9010-003-P-02B NEW,P,Miscellaneous,03-P-2B seal leak required to be attend,damage,003MECH,Mechanical,NOPR ORAS,1,3,329,4
2024-02-13,150638141,G2,9010-032-PBFV 22059,PBFV 22059,Miscellaneous,ACF -D 22059 PROPERLY NOT OPEN,general,032INST,Instrumentation,OSNO,-,4,327,3
2024-02-13,150638142,G2,9010-032-PSF-A-DP,PSF,Instrumentation,ACF-A 22039 VALVE NOT WORKING,general,032INST,Instrumentation,OSNO,-,1,330,2
2024-02-13,150638143,G2,9010-032-PBFV 22043,PBFV 22043,Miscellaneous,BACK WASH CONTROL VALVE  NOT WORKING,general,032INST,Instrumentation,OSNO,-,4,327,3
2024-02-13,150638147,G2,9010-007-AT-MS02,AT,Miscellaneous,MS sulphur analyser to be check inTk-12,inspection,007INST,Instrumentation,NOCO,-,2,329,7
2024-02-13,150638149,G2,9010-004-PMCC-303,PMCC,Miscellaneous,CHECKING OF CRU HVAC-MCC I/C-2,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,324,6
2024-02-13,150638168,G2,9010-005-PIPING,PIPING,Mechanical Equipment,Tank dyke stairs to provide (As CRESHA),general,005MECH,Mechanical,OSNO,-,20,311,13
2024-02-13,150638151,G2,9010-011-INST,INST,Instrumentation,STG-5 Centrifuge low press alarm is not,general,011INST,Instrumentation,NOCO ORAS,1,23,308,22
2024-02-13,150638152,G2,9010-011-INST,INST,Instrumentation,Old HP Dosing TK-2 level tube heavy leak,damage,011INST,Instrumentation,NOCO ORAS,1,23,308,23
2024-02-13,150638154,G2,9010-045-INST-AFV2OP,INST,Instrumentation,ACF Service O/L  VA-2 to be check,"maintenance, inspection",045INST,Instrumentation,NOCO ORAS,1,23,308,33
2024-02-13,150638217,G2,9010-011-INST,INST,Instrumentation,Raw water make up to TPSCT flow transmet,general,011INST,Instrumentation,NOCO ORAS,1,23,308,22
2024-02-13,150638122,G2,9010-053-PIPING,PIPING,Mechanical Equipment,V29 overhead PC5105 D/S LPD deblinding,general,053MECH,Mechanical,OSNO,1,0,331,0
2024-02-13,150638123,G2,9010-010-P-005B,P,Miscellaneous,10-P-05B PDM recommendation job to do,general,001MECH,Mechanical,NOPR ORAS,1,7,324,6
2024-02-13,150638172,G2,9010-003-LIGHTING,LIGHTING,Electrical Systems,Lighting to be arrange 2nos of hand lamp,general,003ELEC,Electrical,NOCO ORAS,1,52,279,67
2024-02-13,150638189,G2,9010-003-BRIDGE CRANE,BRIDGE CRANE,Mechanical Equipment,K-crane bucket movement restricted pleas,general,003ELEC,Electrical,NOCO ORAS,1,52,279,53
2024-02-13,150638190,G2,9010-003-LIGHTING,LIGHTING,Electrical Systems,03LCP003 having no power please check,inspection,003ELEC,Electrical,NOCO ORAS,1,52,279,57
2024-02-14,150638237,G2,9010-011-INST,INST,Instrumentation,ACFservice O/L valve to be check( chokin,inspection,011INST,Instrumentation,NOCO ORAS,1,22,308,33
2024-02-14,150638265,G2,9010-005-LIGHT,LIGHT,Electrical Systems,06-P-17 EPM JOB TO BE DONE,general,005ELEC,Electrical,NOCO ORAS,-,19,311,27
2024-02-14,150638275,G2,9010-027-K-04B,K,Miscellaneous,27-KM-04B tripping problem Rectify,"repair, damage",027ELEC,Electrical,NOCO ORAS,-,19,311,21
2024-02-14,150638257,G2,9010-011-INST,INST,Instrumentation,Raw water to DMP flow mater to be check,inspection,011INST,Instrumentation,NOCO ORAS,1,22,308,27
2024-02-14,150638194,G2,9010-007-TK-84,TK,Miscellaneous,Illumination improvement at Tk-1C and 84,general,005ELEC,Electrical,NOCO ORAS,-,19,311,22
2024-02-14,150638244,G3,9010-010-ACF-001A,ACF,HVAC Systems,PM OF AF COOLER 9010-010-ACF-001A,general,001MECH,Mechanical,NOCO ORAS,-,8,322,12
2024-02-14,150638298,G3,9010-001-P-01A,P,Miscellaneous,PM OF PUMP 010-001-P-01A,general,001MECH,Mechanical,NOCO ORAS,-,6,324,9
2024-02-14,150638325,G3,9010-001-P-21B,P,Miscellaneous,PM OF PUMP 010-001-P-21B,general,001MECH,Mechanical,NOCO ORAS,-,24,306,20
2024-02-14,150638326,G3,9010-001-P-09A,P,Miscellaneous,PM OF PUMP 010-001-P-09A,general,001MECH,Mechanical,NOCO ORAS,-,14,316,9
2024-02-14,150638327,G3,9010-001-P-08A,P,Miscellaneous,PM OF PUMP 9010-001-P-08A,general,001MECH,Mechanical,NOCO ORAS,-,9,321,9
2024-02-14,150638338,G3,9010-045-KM-03,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-045-KM-03,maintenance,045ELEC,Electrical,NOCO ORAS,-,50,280,76
2024-02-14,150638339,G3,9010-045-KM-01,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-045-KM-01,maintenance,045ELEC,Electrical,NOCO ORAS,-,63,267,62
2024-02-14,150638340,G3,9010-045-KM-02,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-045-KM-02,maintenance,045ELEC,Electrical,NOCO ORAS,-,68,262,66
2024-02-14,150638341,G3,9010-026-PM-07,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-026-PM-07,maintenance,026ELEC,Electrical,NOCO ORAS,-,107,223,60
2024-02-14,150638342,G3,9010-026-PM-08,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-026-PM-08,maintenance,026ELEC,Electrical,NOCO ORAS,-,107,223,60
2024-02-14,150638343,G3,9010-004-PM-34A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-004-PM-34A,maintenance,004ELEC,Electrical,NOCO,-,106,224,104
2024-02-14,150638345,G3,9010-004-PM-34C,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-004-PM-34C,maintenance,004ELEC,Electrical,NOCO,-,106,224,103
2024-02-14,150638346,G3,9010-004-PM-34D,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-004-PM-34D,maintenance,004ELEC,Electrical,NOCO,-,106,224,104
2024-02-14,150638350,G3,9010-053-SPM-01B,SPM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-SPM-01B,maintenance,053ELEC,Electrical,NOCO ORAS,-,85,245,81
2024-02-14,150638351,G3,9010-053-SPM-01A,SPM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-SPM-01A,maintenance,053ELEC,Electrical,NOCO ORAS,-,85,245,82
2024-02-14,150638352,G3,9010-053-PM-07A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-07A,maintenance,053ELEC,Electrical,NOCO ORAS,-,85,245,79
2024-02-14,150638356,G3,9010-056-P-05B,P,Miscellaneous,PM schedule of 056-P-05B,general,056MECH,Mechanical,NOCO ORAS,-,7,323,27
2024-02-14,150638384,G3,9010-026-P-12,P,Miscellaneous,PM OF PUMP 9010-026-P-12,general,026MECH,Mechanical,NOPR ORAS,-,9,321,11
2024-02-14,150638418,G3,9010-003-PM-MOCP-1105,PM,Miscellaneous,PM OF 9010-003-PM-MOCP-1105,general,003ELEC,Electrical,NOCO,-,106,224,92
2024-02-14,150638421,G3,9010-003-PM-601B,PM,Miscellaneous,PM OF 9010-003-PM-601B,general,003ELEC,Electrical,NOCO,-,106,224,94
2024-02-14,150638422,G3,9010-003-PM-305A,PM,Miscellaneous,PM OF 9010-003-PM-305A,general,003ELEC,Electrical,NOCO,-,106,224,74
2024-02-14,150638426,G3,9010-011-BL-06-SB-02,BL,Miscellaneous,PM schedule of soot blower,general,011MECH,Mechanical,NOCO,-,77,253,62
2024-02-14,150638431,G3,9010-001-SB-01,SB,Miscellaneous,PM schedule of soot blower9010-001-SB-01,general,001MECH,Mechanical,NOCO ORAS,-,13,317,15
2024-02-14,150638434,G3,9010-057-P-01A,P,Miscellaneous,PM OF PUMP 9010-057-P-01A,general,057MECH,Mechanical,NOCO ORAS,-,7,323,13
2024-02-14,150638441,G3,9010-011-INST,INST,Instrumentation,PM of TPS DCS,general,011INST,Instrumentation,NOCO ORAS,2,22,308,22
2024-02-14,150638442,G3,9010-011-INST,INST,Instrumentation,PM of TPS DCS,general,011INST,Instrumentation,NOCO ORAS,2,22,308,22
2024-02-14,150638443,G3,9010-011-INST,INST,Instrumentation,PM of TPS PLC,general,011INST,Instrumentation,NOCO ORAS,2,22,308,22
2024-02-14,150638444,G3,9010-011-INST,INST,Instrumentation,PM of TPS PLC,general,011INST,Instrumentation,NOCO ORAS,2,22,308,22
2024-02-14,150638445,G3,9010-011-INST,INST,Instrumentation,PM of TPS VMS,general,011INST,Instrumentation,NOCO ORAS,2,22,308,22
2024-02-14,150638446,G3,9010-011-INST,INST,Instrumentation,PM of TPS VMS,general,011INST,Instrumentation,NOCO ORAS,2,22,308,22
2024-02-14,150638461,G3,9010-011-AT-BL5-CO,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,20
2024-02-14,150638462,G3,9010-011-AT-BL5-NOX,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,20
2024-02-14,150638463,G3,9010-011-AT-BL5-NOX,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,19
2024-02-14,150638464,G3,9010-011-AT-BL5-SPM,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,21
2024-02-14,150638477,G1,9010-011-PN-06,PN,Miscellaneous,PM of PANEL FOR 6.3KV COLONY VCB BUS COU,general,011ELEC,Electrical,NOPR ORAS,-,15,315,43
2024-02-14,150638478,G1,9010-011-PN-06B,PN,Miscellaneous,PM of PANEL FOR 6.3KV COLONY VCB PANEL,general,011ELEC,Electrical,NOPR ORAS,-,15,315,26
2024-02-14,150638479,G1,9010-011-PN-07,PN,Miscellaneous,PM of PANEL FOR TPS 6.3 KV NE PANEL BUS,general,011ELEC,Electrical,NOPR ORAS,-,15,315,27
2024-02-14,150638480,G1,9010-011-PN-07A,PN,Miscellaneous,PM of PANEL FOR TPS 6.3 KV NE PANEL SECT,general,011ELEC,Electrical,NOPR ORAS,-,15,315,23
2024-02-14,150638481,G1,9010-011-PN-07B,PN,Miscellaneous,PM of PANEL FOR TPS 6.3 KV NE PANEL SECT,general,011ELEC,Electrical,NOPR ORAS,-,15,315,25
2024-02-14,150638508,G3,9010-PRF-ELEC-BM-001,ELEC,Miscellaneous,PM of BOOSTER  MOTOR NO. 3,general,PRFELEC,Electrical,NOCO ORAS,-,121,209,116
2024-02-14,150638509,G3,9010-21A-ELEC-MGB-001,ELEC,Miscellaneous,PM of MOTOR OF GEARBOX CHLORIFLUCOLATOR,general,21AELEC,Electrical,NOCO ORAS,-,120,210,122
2024-02-14,150638513,G3,9010-21A-ELEC-DOP-001,ELEC,Miscellaneous,PM of DOSING PUMP-1,general,21AELEC,Electrical,NOCO ORAS,-,120,210,123
2024-02-14,150638514,G3,9010-21A-ELEC-DOP-002,ELEC,Miscellaneous,PM of DOSING PUMP-2,general,21AELEC,Electrical,NOCO ORAS,-,122,208,126
2024-02-14,150638515,G3,9010-001-P-03A,P,Miscellaneous,PM plan of 001-P-03A,general,001MECH,Mechanical,NOCO ORAS,-,9,321,9
2024-02-14,150638516,G3,9010-001-P-03A,P,Miscellaneous,PM plan of 001-P-03A,general,001MECH,Mechanical,NOCO ORAS,-,9,321,9
2024-02-14,150638519,G3,9010-001-P-05A,P,Miscellaneous,PM plan of 001-P-05A,general,001MECH,Mechanical,NOCO ORAS,-,9,321,9
2024-02-14,150638520,G3,9010-001-P-05A,P,Miscellaneous,PM plan of 001-P-05A,general,001MECH,Mechanical,NOCO ORAS,-,9,321,9
2024-02-14,150638554,G3,9010-003-PM-20A,PM,Miscellaneous,PM of COKE CUTTING MOTOR,general,003ELEC,Electrical,NOPR ORAS,-,14,316,18
2024-02-14,150638555,G3,9010-003-PM-20B,PM,Miscellaneous,PM of COKE CUTTING MOTOR,general,003ELEC,Electrical,NOPR ORAS,-,14,316,18
2024-02-14,150638556,G3,9010-011-AT-BL5-CO,AT,Miscellaneous,STACK ANALZYER PM,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638557,G3,9010-011-AT-BL5-SOX,AT,Miscellaneous,STACK ANALZYER PM,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638558,G3,9010-011-AT-BL5-NOX,AT,Miscellaneous,STACK ANALZYER PM,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638559,G3,9010-011-AT-BL5-SPM,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,21
2024-02-14,150638560,G3,9010-003-PM-2A,PM,Miscellaneous,PM of HT MOTOR FOR RCO PUMP,general,003ELEC,Electrical,NOPR ORAS,-,14,316,18
2024-02-14,150638561,G3,9010-011-AT-BL6-SOX,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,21
2024-02-14,150638562,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,STACK ANALZYER PM,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638563,G3,9010-018-PM-201B,PM,Miscellaneous,PM of MOTOR FOR UCT COLD WATER PUMP-2,general,018ELEC,Electrical,NOPR ORAS,-,14,316,17
2024-02-14,150638564,G3,9010-018-PM-201D,PM,Miscellaneous,PM of MOTOR MOTOR FOR UCT COLD WATER PUM,general,018ELEC,Electrical,NOPR ORAS,-,14,316,17
2024-02-14,150638578,G3,9010-011-DCS-BLR,DCS,Control Systems,DCS PM JOB-BLR,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638627,G3,9010-011-BL-7-AT710,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638628,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638629,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638630,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638631,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638632,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638633,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638634,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638635,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638636,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638637,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638638,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638639,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638640,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638641,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638642,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638643,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638644,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638645,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638646,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638647,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638648,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638649,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638650,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638651,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638652,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638653,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638654,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638655,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638656,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638657,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638658,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638659,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638660,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638661,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638662,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638663,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638664,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638665,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638666,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638667,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638668,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638669,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638670,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638671,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638672,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638673,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638674,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638675,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638676,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638677,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638678,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638679,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638680,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638681,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638682,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638684,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638685,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638686,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638687,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638688,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638690,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638691,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638692,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638693,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638694,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638696,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638697,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638698,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638699,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638700,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638701,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638702,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638703,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638704,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638705,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638708,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638709,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638710,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638711,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638712,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638714,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638715,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638716,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638717,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638718,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638719,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638720,G3,9010-032-AI-001,AI,Instrumentation,WATER ANALYZER PM JOB,general,007INST,Instrumentation,NOPR ORAS,-,1,329,4
2024-02-14,150638722,G3,9010-032-AI-002,AI,Instrumentation,WATER ANALYZER PM JOB,general,007INST,Instrumentation,NOCO,-,1,329,2
2024-02-14,150638725,G3,9010-032-AI-003,AI,Instrumentation,WATER ANALYZER PM JOB,general,007INST,Instrumentation,NOCO,-,1,329,3
2024-02-14,150638779,G3,9010-057-P-01B,P,Miscellaneous,PM JOBS FOR 9010-057-P-01B,general,057MECH,Mechanical,NOCO ORAS,-,7,323,10
2024-02-14,150638796,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638797,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638798,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638799,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638800,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638801,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638802,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638803,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638804,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638805,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638806,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638807,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638808,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638809,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638810,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638811,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638812,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638813,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638814,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638815,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638816,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638817,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638818,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638819,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638820,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638821,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638822,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638823,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638824,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638825,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638826,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638827,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638828,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638829,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638830,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638831,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638832,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638833,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638834,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638835,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638836,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638837,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638838,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638839,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638840,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638841,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638842,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638843,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638844,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638845,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638846,G3,9010-011-BL-06-PHT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,19
2024-02-14,150638847,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638848,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638849,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638850,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638851,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638857,G3,9010-011-BL-7-UV706A,BL,Miscellaneous,PM JOB 9010-011-BL-7-UV706A,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638858,G3,9010-011-BL-7-UV706E,BL,Miscellaneous,PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638859,G3,9010-011-BL-7-FCV-703,BL,Miscellaneous,PM JOB 9010-011-BL-7-FCV-703,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638860,G3,9010-011-BL-7-PDCV-706A,BL,Miscellaneous,PM JOB 9010-011-BL-7-PDCV-706A,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638861,G3,9010-011-BL-7-FCV-702,BL,Miscellaneous,PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638862,G3,9010-011-BL-7-UX-705A,BL,Miscellaneous,PM JOB 9010-011-BL-7-UX-705A,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638863,G3,9010-011-BL-7-UX-705C,BL,Miscellaneous,PM JOB 9010-011-BL-7-UX-705C,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638864,G3,9010-011-BL-7-UV706B,BL,Miscellaneous,PM JOB 9010-011-BL-7-UV706B,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
