Notif.date,Notification,Notification type,Functional Loc.,Equipments,Equipment Category,Description,Description Category,Main WorkCtr,Department,System status,Priority,Maintenance Days,Equipment Age (days),Predicted Maintenance Days
2024-02-14,150638865,G3,9010-011-BL-7-UV706D,BL,Miscellaneous,PM JOB 9010-011-BL-7-UV706D,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638866,G3,9010-011-BL-7-UV706C,BL,Miscellaneous,PM JOB 9010-011-BL-7-UV706C,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638867,G3,9010-011-BL-7-UV704A,BL,Miscellaneous,PM JOB 9010-011-BL-7-UV704A,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638868,G3,9010-011-BL-7-UV703A,BL,Miscellaneous,PM JOB 9010-011-BL-7-UV703A,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638869,G3,9010-011-BL-7-HV-704B,BL,Miscellaneous,PM JOB 9010-011-BL-7-HV-704B,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638870,G3,9010-011-BL-7-HV704C,BL,Miscellaneous,PM JOB 9010-011-BL-7-HV-704C,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638871,G3,9010-011-BL-7-FCV705,BL,Miscellaneous,PM JOB 9010-011-BL-7-FCV705,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638872,G3,9010-011-BL-7-TCV-701,BL,Miscellaneous,PM JOB 9010-011-BL-7-TCV-701,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638873,G3,9010-011-BL-7-PT-701A,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701A,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638874,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638875,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638876,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638877,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638878,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638879,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638880,G3,9010-011-BL-7-FCV-702,BL,Miscellaneous,PM JOB 9010-011-BL-7-FCV-702,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638883,G3,9010-011-BL-06-PDCV-606A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PDCV-606A,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638884,G3,9010-011-BL-06-TT601B,BL,Miscellaneous,PM JOB 9010-011-BL-06-TT601B,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638885,G3,9010-011-BL-06-TT601B,BL,Miscellaneous,PM JOB 9010-011-BL-06-TT601B,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638886,G3,9010-011-BL-06-TT601B,BL,Miscellaneous,PM JOB 9010-011-BL-06-TT601B,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638887,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638888,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638889,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638890,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638891,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638892,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638893,G3,9010-011-BL-06-TCV-601,BL,Miscellaneous,PM JOB 9010-011-BL-06-TCV-601,general,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150638896,G3,9010-011-BL-06-UV604A,BL,Miscellaneous,PM JOB 9010-011-BL-06-UV604A,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638897,G3,9010-011-BL-06-UV603C,BL,Miscellaneous,PM JOB 9010-011-BL-06-UV603C,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638898,G3,9010-011-BL-06-UV603D,BL,Miscellaneous,PM JOB 9010-011-BL-06-UV603D,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638899,G3,9010-011-BL-06-UV606A,BL,Miscellaneous,PM JOB 9010-011-BL-06-UV606A,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638900,G3,9010-011-BL-06-UV606B,BL,Miscellaneous,PM JOB 9010-011-BL-06-UV606B,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638903,G3,9010-011-BL-06-UX-605C,BL,Miscellaneous,PM JOB 9010-011-BL-06-UX-605C,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638904,G3,9010-011-BL-06-UX-605D,BL,Miscellaneous,PM JOB 9010-011-BL-06-UX-605D,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638905,G3,9010-011-TG-03-TY-229,TG,Mechanical Equipment,PM JOB 9010-011-TG-03-TY-229,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638906,G3,9010-011-TG-03-TY-230,TG,Mechanical Equipment,PM JOB 9010-011-TG-03-TY-230,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638907,G3,9010-011-TG-03-LY- 4101A,TG,Mechanical Equipment,PM JOB 9010-011-TG-03-LY- 4101A,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638908,G3,9010-011-TG-03-LY-4101B,TG,Mechanical Equipment,PM JOB 9010-011-TG-03-LY- 4101B,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638909,G3,9010-011-TG-03-PY -232,TG,Mechanical Equipment,PM JOB 9010-011-TG-03-PY -232,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638910,G3,9010-011-TG-03-PY -5302A,TG,Mechanical Equipment,PM JOB 9010-011-TG-03-PY -5302A,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638911,G3,9010-011-TG-03-PY- 5302B,TG,Mechanical Equipment,PM JOB 9010-011-TG-03-PY -5302B,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638912,G3,9010-011-TG-03-PY-219,TG,Mechanical Equipment,PM JOB 9010-011-TG-03-PY-219,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638913,G3,9010-011-TG-03-ZI-331,TG,Mechanical Equipment,PM JOB 9010-011-TG-03-ZI-331,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638914,G3,9010-011-TG-03-SOV-1050,TG,Mechanical Equipment,PM JOB 9010-011-TG-03-SI3401B,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638915,G3,9010-011-TG-03-SOV-2221,TG,Mechanical Equipment,PM JOB 9010-011-TG-03-SOV-2221,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638916,G3,9010-011-TG-03-SOV-2222,TG,Mechanical Equipment,PM JOB 9010-011-TG-03-SOV-2222,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638923,G3,9010-011-TG-04-TY-230,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-TY-230,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638924,G3,9010-011-TG-05-TY-4402,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-TY-4402,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638925,G3,9010-011-TG-05-TY-4404,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-TY-4404,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638926,G3,9010-011-TG-05-TY-4406,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-TY-4406,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638927,G3,9010-011-TG-04-PY -232,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-PY -232,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638928,G3,9010-011-TG-04-PY 5302A,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-PY 5302A,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638929,G3,9010-011-TG-04-PY 5302B,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-PY 5302B,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638930,G3,9010-011-TG-04-PY-219,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-PY-219,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638931,G3,9010-011-TG-05-PY-4401,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-PY-4401,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638932,G3,9010-011-TG-05-PY-4403,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-PY-4403,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638933,G3,9010-011-TG-05-PY-4405,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-PY-4405,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638934,G3,9010-011-TG-05-PY-5131A,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-PY-5131A,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638935,G3,9010-011-TG-05-PY-5131B,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-PY-5131B,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638936,G3,9010-011-TG-05-PY-5353,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-PY-5353,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638937,G3,9010-011-TG-05-PY-5552,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-PY-5552,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638938,G3,9010-011-TG-05-PY-5553,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-PY-5553,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638939,G3,9010-011-TG-04-LY- 4101A,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-LY- 4101A,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638940,G3,9010-011-TG-04-LY-4101B,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-LY- 4101B,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638941,G3,9010-011-TG-05-LY-4203A,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-LY-4203A,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638942,G3,9010-011-TG-05-LY-4203B,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-LY-4203B,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150638943,G3,9010-011-TG-04-ZE-3400A,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-ZE-3400A,general,011INST,Instrumentation,NOCO ORAS,-,0,330,0
2024-02-14,150639030,G1,9010-030-PN-01A,PN,Miscellaneous,PM of HT PANEL AT INTAKE SECTION-1,general,030ELEC,Electrical,NOPR ORAS,-,14,316,34
2024-02-14,150639035,G1,9010-049-PN-201A,PN,Miscellaneous,PM of HT PANEL AT NEW UNIT SS SECTION-1,general,049ELEC,Electrical,NOPR ORAS,-,15,315,25
2024-02-14,150639036,G1,9010-049-PN-201B,PN,Miscellaneous,PM of HT PANEL AT NEW UNIT SS SECTION-2,general,049ELEC,Electrical,NOPR ORAS,-,15,315,31
2024-02-14,150639057,G3,9010-018-PM-01D,PM,Miscellaneous,PM of 9010-018-PM-01D,general,018ELEC,Electrical,NOPR ORAS,-,14,316,17
2024-02-14,150639175,G3,9010-011-UPS-02-ACDB,UPS,Instrumentation,PM of 9010-011-UPS-02-ACDB,general,TESTELEC,Electrical,NOCO ORAS,-,55,275,53
2024-02-14,150639176,G3,9010-032-UPS-ACDB,UPS,Instrumentation,PM of 9010-032-UPS-ACDB,general,TESTELEC,Electrical,NOCO ORAS,-,55,275,51
2024-02-14,150639177,G3,9010-026-UPS,UPS,Instrumentation,PM of 9010-026-UPS,general,TESTELEC,Electrical,NOCO ORAS,-,55,275,51
2024-02-14,150639178,G3,9010-048-UPS-702,UPS,Instrumentation,PM of 9010-048-UPS-702,general,TESTELEC,Electrical,NOCO ORAS,-,55,275,51
2024-02-14,150639188,G3,9010-047-AC,AC,HVAC Systems,PM of PACKAGE AIR CONDITIONER OLD DDCS,general,COMELEC,Electrical,NOCO ORAS,-,20,310,30
2024-02-14,150639189,G3,9010-ADM-AC,AC,HVAC Systems,PM of PACKAGE AIR CONDITIONER MIS,general,COMELEC,Electrical,NOCO ORAS,-,20,310,35
2024-02-14,150639212,G3,9010-011-AT-003A,AT,Miscellaneous,Maintenence job for 9010-011-AT-002A,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150639213,G3,9010-011-AT-004A,AT,Miscellaneous,Maintenence job for 9010-011-AT-004A,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150639214,G3,9010-011-AT-005A,AT,Miscellaneous,Maintenence job for 9010-011-AT-005A,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150639215,G3,9010-011-AT-4100,AT,Miscellaneous,Maintenence job for 9010-011-AT-4100,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150639216,G3,9010-011-BL-7-ZT708,BL,Miscellaneous,Maintenence job for 9010-011-BL-7-ZT708,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150639287,G3,9010-011- DCS-SOOTBLOWER, DCS,Control Systems,Maintenence job for 9010-011- DCS-SOOTBL,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150639288,G3,9010-011- PLC-DMPLANT, PLC,Control Systems,Maintenence job for 9010-011- PLC-DMPLAN,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150639289,G3,9010-011- TG3-WWG, TG3,Mechanical Equipment,Maintenence job for 9010-011- TG3-WWG,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150639290,G3,9010-011- TG4-WWG, TG4,Mechanical Equipment,Maintenence job for 9010-011- TG4-WWG,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150639291,G3,9010-011- TG5-WWG, TG5,Mechanical Equipment,Maintenence job for 9010-011- TG5-WWG,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-14,150639292,G3,9010-011-BL-5-SPARE,BL,Miscellaneous,Maintenence job for 9010-011-BL-5-SPARE,maintenance,011INST,Instrumentation,NOCO ORAS,-,22,308,22
2024-02-15,150638224,G2,9010-057-PM-01A,PM,Miscellaneous,057-PM-01A starting problem to rectify,"repair, damage",057ELEC,Electrical,NOCO ORAS,-,50,279,17
2024-02-15,150638230,G2,9010-004-DCS,DCS,Control Systems,DDCS monitor of Inselect-G time to be re,inspection,004INST,Instrumentation,OSNO,-,1,328,3
2024-02-15,150638231,G2,9010-004-DCS,DCS,Control Systems,DDCS monitor(OWS-2) is black out,inspection,004INST,Instrumentation,OSNO,-,1,328,3
2024-02-15,150638233,G2,9010-003-GD-17,GD,Miscellaneous,GD 17 near FD fan showing full level ple,general,003INST,Instrumentation,OSNO,1,2,327,2
2024-02-15,150638289,G2,9010-056-FV-0201,FV,Miscellaneous,56FIC-0201 TO BE CHECKED,inspection,056INST,Instrumentation,NOCO ORAS,-,104,225,83
2024-02-15,150639309,G2,9010-027-P,P,Miscellaneous,32-PM-05D abnormal sound,general,027MECH,Mechanical,NOPR ORAS,-,2,327,2
2024-02-15,150639327,G2,9010-003-LI-1508,LI,Miscellaneous,03LI508 CBD vessel level showing wrong v,general,003INST,Instrumentation,OSNO,1,2,327,2
2024-02-16,150638282,G2,9010-057-P-01B,P,Miscellaneous,"P-01B: seal pressure low, to be increase",general,057MECH,Mechanical,NOCO,-,4,324,15
2024-02-16,150639321,G2,9010-056-AT5201A,AT5201A,Miscellaneous,56F-01 STACK MONITORING TO BE DONE,general,056INST,Instrumentation,OSNO,-,1,327,1
2024-02-16,150639340,G2,9010-003-MOT,MOT,Electrical Systems,03P22A(N) Deluge pump trip and not takin,general,TESTELEC,Electrical,NOCO ORAS,1,10,318,8
2024-02-16,150639361,G1,9010-053-RR-LIFT-01,RR,Miscellaneous,Lift material requirement,general,053ELEC,Electrical,NOCO ORAS,2,0,328,10
2024-02-16,150639349,G2,9010-032-LCV-006,LCV,Control Systems,veatical pit LIC 006 DS Wrong showing,general,032INST,Instrumentation,OSNO,-,1,327,2
2024-02-16,150639350,G2,9010-032-P-23 -PG,P,Miscellaneous,32-p-02E PG not working,general,032INST,Instrumentation,OSNO,-,22,306,16
2024-02-16,150639364,G2,9010-003-LIGHT,LIGHT,Electrical Systems,electric board for induction heater for,general,003ELEC,Electrical,NOCO ORAS,-,49,279,61
2024-02-16,150639396,G3,9010-004-KM-01A,KM,Miscellaneous,HT Bkr maint,maintenance,004ELEC,Electrical,NOCO ORAS,1,17,311,18
2024-02-16,150639397,G3,9010-004-KM-01B,KM,Miscellaneous,HT bkr maint,maintenance,004ELEC,Electrical,NOCO ORAS,-,17,311,18
2024-02-16,150639398,G3,9010-004-KM-01C,KM,Miscellaneous,HT bkr maint,maintenance,004ELEC,Electrical,NOCO ORAS,-,17,311,18
2024-02-16,150639402,G3,9010-018-PM-01C,PM,Miscellaneous,PM of HT bkr,general,018ELEC,Electrical,NOCO ORAS,-,17,311,24
2024-02-16,150639419,G3,9010-018-PM-201C,PM,Miscellaneous,HT Motor breaker maintenance,maintenance,018ELEC,Electrical,NOCO ORAS,1,17,311,40
2024-02-16,150639422,G3,9010-003-TR-01,TR,Miscellaneous,HT breakers maintenance,maintenance,003ELEC,Electrical,NOCO ORAS,-,17,311,18
2024-02-16,150639423,G3,9010-003-TR-02,TR,Miscellaneous,HT breakers maintenanc,maintenance,003ELEC,Electrical,NOCO ORAS,-,17,311,18
2024-02-16,150639403,G3,9010-030-P-12,P,Miscellaneous,PM of bkr,general,030ELEC,Electrical,NOCO ORAS,-,105,223,81
2024-02-16,150639429,G3,9010-057-KM-02B,KM,Miscellaneous,HT Motor breaker maintenance,maintenance,057ELEC,Electrical,NOCO ORAS,1,17,311,18
2024-02-16,150639430,G3,9010-057-KM-02A,KM,Miscellaneous,HT Motor breaker maintenance,maintenance,057ELEC,Electrical,NOCO ORAS,1,17,311,18
2024-02-16,150639475,G3,9010-018-TR-01,TR,Miscellaneous,HT breakers maintenanc,maintenance,018ELEC,Electrical,NOCO ORAS,-,17,311,17
2024-02-16,150639477,G3,9010-018-TR-02,TR,Miscellaneous,HT breakers maintenanc,maintenance,018ELEC,Electrical,NOCO ORAS,-,17,311,17
2024-02-16,150639468,G3,9010-057-TR-24,TR,Miscellaneous,PM of HT Bkr,general,057ELEC,Electrical,NOCO ORAS,-,17,311,31
2024-02-16,150639479,G3,9010-018-TR-21,TR,Miscellaneous,HT breakers maintenanc,maintenance,018ELEC,Electrical,NOCO ORAS,-,17,311,17
2024-02-16,150639481,G3,9010-018-TR-22,TR,Miscellaneous,HT breakers maintenanc,maintenance,018ELEC,Electrical,NOCO ORAS,-,17,311,17
2024-02-16,150639487,G3,9010-057-TR-23,TR,Miscellaneous,HT Motor breaker maintenance,maintenance,057ELEC,Electrical,NOCO ORAS,1,17,311,17
2024-02-17,150639376,G2,9010-005-LIGHTING,LIGHTING,Electrical Systems,no light at obj 6 p/h back side,general,005ELEC,Electrical,NOCO ORAS,-,16,311,19
2024-02-17,150639352,G2,9010-51A-E,E,Miscellaneous,51A-E2/3/4 SCAFFOLDING FOR INSULATION,general,CIVILREF,Civil,OSNO,1,0,327,0
2024-02-17,150639496,G2,9010-053-P-23,P,Miscellaneous,53-P-23 shaft jam rect,general,053MECH,Mechanical,NOPR ORAS,-,9,318,6
2024-02-17,150639516,G2,9010-005-LIGHTING,LIGHTING,Electrical Systems,09-P-01 PUMP PM JOB TO BE DONE,general,005ELEC,Electrical,NOCO ORAS,-,16,311,20
2024-02-17,150639380,G2,9010-001-TI-2087,TI,Miscellaneous,01TI-2087(APH)TO BE CHECKED.,inspection,001INST,Instrumentation,NOPR,-,14,313,10
2024-02-17,150639383,G2,9010-057-T-42,T,Miscellaneous,T-42: flange leak at I/L PG tapping,damage,057MECH,Mechanical,NOCO,-,87,240,36
2024-02-17,150639372,G2,9010-001-GD-CDU,GD,Miscellaneous,10GD-07 mount near pump-8,general,001INST,Instrumentation,NOCO ORAS,-,44,283,35
2024-02-18,150639498,G2,9010-011-BL-7,BL,Miscellaneous,Burner#2 FO SOV UV-603-D air line punctu,general,011INST,Instrumentation,NOCO ORAS,1,18,308,17
2024-02-18,150639499,G2,9010-011-BL-7,BL,Miscellaneous,Burenr#2 Flame scanner showing error val,general,011INST,Instrumentation,NOCO ORAS,1,18,308,17
2024-02-18,150639500,G2,9010-011-BL-7,BL,Miscellaneous,FD fan suction IGV calibration to do – h,general,011INST,Instrumentation,NOCO ORAS,1,18,308,17
2024-02-18,150639392,G1,9010-011-INST,INST,Instrumentation,BLR#6 Burner#2 flame scanner -11BSL616B1,general,011INST,Instrumentation,NOCO ORAS,1,18,308,19
2024-02-18,150639393,G1,9010-011-INST,INST,Instrumentation,BLR#6 Burner#2 FO SOV -UV603D air impuls,general,011INST,Instrumentation,NOCO ORAS,1,18,308,19
2024-02-19,150639555,G2,9010-004-LG,LG,Miscellaneous,04-LG-1107 & 04-LG-8704 cleaning to be d,general,004INST,Instrumentation,NOPR ORAS,-,5,320,5
2024-02-19,150639558,G2,9010-027-MOT,MOT,Electrical Systems,32-G01B smoke from terminal box found,general,027ELEC,Electrical,NOCO ORAS,-,14,311,23
2024-02-19,150639585,G2,9010-049-ACFM-01A,ACFM,HVAC Systems,SPARE VFD CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,318,5
2024-02-19,150639576,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,053-EH-01 FAULTY VFD REMOVAL JOB,damage,TESTELEC,Electrical,NOCO ORAS,-,7,318,4
2024-02-19,150639595,G2,9010-003-LG,LG,Miscellaneous,calibration of 03LIC023  V-1  boot level,general,003INST,Instrumentation,NOCO ORAS,-,38,287,25
2024-02-19,150639560,G2,9010-011-BL-6,BL,Miscellaneous,Furnace prs. PT impulse line flushing to,general,011INST,Instrumentation,NOCO ORAS,1,17,308,15
2024-02-19,150639549,G2,9010-011-BL-06-SB-08,BL,Miscellaneous,BLR#6 SB#8 module relay continue chetrin,general,TESTELEC,Electrical,NOCO ORAS,1,7,318,6
2024-02-19,150639588,G2,9010-027-PIPING,PIPING,Mechanical Equipment,AIR HOSE CONNECTION NEAR AERATION TANK,general,027MECH,Mechanical,NOPR ORAS,-,0,325,1
2024-02-19,150639606,G2,9010-027-MOT,MOT,Electrical Systems,CABLE DISCONNECTION FROM 27-P05A,general,027ELEC,Electrical,NOCO ORAS,-,14,311,21
2024-02-19,150639503,G2,9010-011-INST,INST,Instrumentation,Air com-3 tripped in high lube oil temp,general,011INST,Instrumentation,NOCO ORAS,1,17,308,18
2024-02-20,150639591,G2,9010-003-TT-1404,TT,Instrumentation,1- R1A skin temp. wrong show- 03TI-1306B,general,003INST,Instrumentation,OSNO,1,17,307,10
2024-02-20,150639618,G2,9010-026-FA,FA,Miscellaneous,Checking for fire alarm panel for fault,inspection,COMELEC,Electrical,NOCO,-,13,311,21
2024-02-20,150639619,G2,9010-057-AT-2501,AT,Miscellaneous,PH and SO@   nalzyer job,general,057INST,Instrumentation,NOPR ORAS,1,3,321,8
2024-02-20,150639608,G2,9010-032-LCV-008,LCV,Control Systems,Pin hole leakage on air line to new DAF,general,032INST,Instrumentation,NOPR ORAS,-,11,313,9
2024-02-20,150639626,G2,9010-003-MOT,MOT,Electrical Systems,Temperature monitoring of DCU Motor,general,003ELEC,Electrical,NOCO ORAS,-,45,279,67
2024-02-20,150639532,G2,9010-003-GD-17,GD,Miscellaneous,"Flatly gas(04GD-09,03GD17,12GD14) detect",general,003INST,Instrumentation,OSNO,1,1,323,2
2024-02-20,150639553,G2,9010-057-PIPING,PIPING,Mechanical Equipment,Scaffolding to be provided as per list.,general,057MECH,Mechanical,OSNO,1,3,321,2
2024-02-20,150639534,G2,9010-003-DCS,DCS,Control Systems,controller power supply do be done,general,003INST,Instrumentation,OSNO,1,1,323,5
2024-02-20,150639600,G2,9010-007-TANK101-LEVEL,TANK101,Mechanical Equipment,tk101 primary & secondary dip mismatc,general,007INST,Instrumentation,NOPR ORAS,-,4,320,4
2024-02-20,150639636,G2,9010-027-K-04A,K,Miscellaneous,27-K-04A tripping problem,damage,027ELEC,Electrical,NOCO ORAS,-,13,311,18
2024-02-20,150639645,G2,9010-EST-II-LIGHT,II,Miscellaneous,ARC for kitchen chimney,general,EST-ELEC,Electrical,NOCO ORAS,1,31,293,39
2024-02-21,150639646,G2,9010-056-FT-0301,FT,Instrumentation,FIC-0301 FLOW SHOWING FAULTY TO BE ATTEN,damage,056INST,Instrumentation,NOCO ORAS,1,98,225,81
2024-02-21,150639685,G1,9010-011-INST,INST,Instrumentation,Bl#6 Air register valve checking,inspection,011INST,Instrumentation,NOCO ORAS,-,15,308,21
2024-02-21,150639696,G2,9010-003-PM-23B,PM,Miscellaneous,P-23B(N) MOTOR installation,general,003ELEC,Electrical,NOCO ORAS,1,44,279,55
2024-02-21,150639642,G2,9010-057-PM-41A,PM,Miscellaneous,PM-41A tripping problem to check n recti,"inspection, damage",057ELEC,Electrical,NOCO ORAS,-,44,279,16
2024-02-21,150639720,G2,9010-011-INST,INST,Instrumentation,Electrical & Instrument cable dressing t,general,011INST,Instrumentation,NOCO ORAS,1,15,308,18
2024-02-21,150639721,G2,9010-018-LIGHTING,LIGHTING,Electrical Systems,Electrical & Instrument cable dressing t,general,018ELEC,Electrical,NOCO ORAS,1,44,279,40
2024-02-21,150639672,G2,9010-057-PIPING,PIPING,Mechanical Equipment,"6"" Metal pipe removal near Road no. 12",general,057MECH,Mechanical,NOCO,-,20,303,24
2024-02-21,150639748,G3,9010-001-FD-02A,FD,Miscellaneous,PM OF FD FAN 9010-001-FD-02A,general,001MECH,Mechanical,NOCO ORAS,-,17,306,16
2024-02-21,150639754,G3,9010-51B-PM-05B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-51B-PM-05B,maintenance,51BELEC,Electrical,NOCO ORAS,-,78,245,77
2024-02-21,150639755,G3,9010-51B-PM-06,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-51B-PM-06,maintenance,51BELEC,Electrical,NOCO ORAS,-,78,245,77
2024-02-21,150639756,G3,9010-045-KM-05,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-045-KM-05,maintenance,045ELEC,Electrical,NOCO ORAS,-,75,248,70
2024-02-21,150639757,G3,9010-045-KM-08,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-045-KM-08,maintenance,045ELEC,Electrical,NOCO ORAS,-,75,248,71
2024-02-21,150639792,G3,9010-011-BL-06-SB-03,BL,Miscellaneous,PM schedule of soot blower,general,011MECH,Mechanical,NOCO ORAS,-,70,253,69
2024-02-21,150639793,G3,9010-011-BL-06-SB-04,BL,Miscellaneous,PM schedule of soot blower,general,011MECH,Mechanical,NOCO ORAS,-,70,253,69
2024-02-21,150639794,G3,9010-011-BL-06-SB-06,BL,Miscellaneous,PM schedule of soot blower,general,011MECH,Mechanical,NOCO ORAS,-,70,253,69
2024-02-21,150639795,G3,9010-011-BL-06-SB-07,BL,Miscellaneous,PM schedule of soot blower,general,011MECH,Mechanical,NOCO ORAS,-,70,253,69
2024-02-21,150639796,G3,9010-011-BL-07-SB-03,BL,Miscellaneous,PM schedule of soot blower,general,011MECH,Mechanical,NOCO ORAS,-,70,253,69
2024-02-21,150639797,G3,9010-011-BL-07-SB-04,BL,Miscellaneous,PM schedule of soot blower,general,011MECH,Mechanical,NOCO ORAS,-,70,253,69
2024-02-21,150639798,G3,9010-011-BL-07-SB-06,BL,Miscellaneous,PM schedule of soot blower,general,011MECH,Mechanical,NOCO ORAS,-,70,253,69
2024-02-21,150639799,G3,9010-011-BL-07-SB-07,BL,Miscellaneous,PM schedule of soot blower,general,011MECH,Mechanical,NOCO ORAS,-,69,254,69
2024-02-21,150639800,G3,9010-001-SB-02,SB,Miscellaneous,PM schedule of soot blower9010-001-SB-02,general,001MECH,Mechanical,NOCO ORAS,-,6,317,15
2024-02-21,150639813,G3,9010-011-AT-BL5-CO,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,15,308,17
2024-02-21,150639814,G3,9010-011-AT-BL5-NOX,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,15,308,17
2024-02-21,150639815,G3,9010-011-AT-BL5-NOX,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,15,308,17
2024-02-21,150639816,G3,9010-011-AT-BL5-SPM,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,15,308,17
2024-02-21,150639817,G3,9010-001-P-01,P,Miscellaneous,PM Job of 001-P-01,general,001MECH,Mechanical,NOCO ORAS,-,3,320,5
2024-02-21,150639825,G3,9010-001-P-04A,P,Miscellaneous,PM plan of 001-P-04A,general,001MECH,Mechanical,NOCO ORAS,-,7,316,7
2024-02-21,150639826,G3,9010-001-P-04A,P,Miscellaneous,PM plan of 001-P-04A,general,001MECH,Mechanical,NOCO ORAS,-,7,316,7
2024-02-21,150639872,G3,9010-053-P-01 B,P,Miscellaneous,PM JOBS FOR 9010-053-P-01 B,general,053MECH,Mechanical,NOCO ORAS,-,1,322,4
2024-02-21,150639876,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,15,308,18
2024-02-21,150639877,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,15,308,18
2024-02-21,150639878,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,15,308,18
2024-02-21,150639879,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,15,308,22
2024-02-21,150639880,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,15,308,22
2024-02-21,150639881,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,15,308,17
2024-02-21,150639882,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,15,308,17
2024-02-21,150639883,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,15,308,17
2024-02-21,150639884,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,15,308,18
2024-02-21,150639885,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,15,308,22
2024-02-21,150639886,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,15,308,22
2024-02-21,150639887,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,15,308,17
2024-02-21,150639888,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,15,308,18
2024-02-21,150639889,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,15,308,18
2024-02-21,150639890,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,15,308,18
2024-02-21,150639891,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,15,308,22
2024-02-21,150639892,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,15,308,18
2024-02-21,150639968,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,15,308,18
2024-02-21,150639969,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,15,308,18
2024-02-21,150639970,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,15,308,17
2024-02-21,150639971,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,15,308,18
2024-02-21,150639972,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,15,308,18
2024-02-21,150639973,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,15,308,18
2024-02-21,150639974,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,15,308,18
2024-02-21,150639975,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,15,308,22
2024-02-21,150639976,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,15,308,17
2024-02-21,150639977,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,15,308,17
2024-02-21,150639978,G3,9010-011-BL-06-PHT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,15,308,15
2024-02-21,150639979,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,15,308,17
2024-02-21,150639983,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,15,308,18
2024-02-21,150639984,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,15,308,22
2024-02-21,150639985,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,15,308,18
2024-02-21,150639986,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,15,308,22
2024-02-21,150640135,G2,9010-032-K-01C,K,Miscellaneous,32-K01C abnormal sound,general,027MECH,Mechanical,NOPR ORAS,-,10,313,7
2024-02-21,150640136,G2,9010-007-LIGHT,LIGHT,Electrical Systems,rd no 9 street light no 13 is fused,general,007ELEC,Electrical,NOCO ORAS,-,12,311,33
2024-02-22,150639699,G2,9010-011-BL-3,BL,Miscellaneous,Fuel OIl Temperature TE-314 to check,inspection,011INST,Instrumentation,NOCO ORAS,1,14,308,19
2024-02-22,150639692,G2,9010-011-PN-14A,PN,Miscellaneous,INTAKE FEEDER CABLE CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,318,4
2024-02-22,150639673,G2,9010-053-K-01A,K,Miscellaneous,WGC-A blinding to be done,general,053MECH,Mechanical,OSNO,1,0,322,0
2024-02-22,150640156,G2,9010-011-INST,INST,Instrumentation,Bl-3 feed water flow totalezer to be che,general,011INST,Instrumentation,NOCO ORAS,1,14,308,21
2024-02-22,150639634,G2,9010-026-UPS,UPS,Instrumentation,AMC JOB AT F&S UPS,general,TESTELEC,Electrical,NOCO ORAS,-,1,321,2
2024-02-22,150640175,G2,9010-ADM-UPS-01,UPS,Instrumentation,AMC JOB AT ADM BUILDING,general,TESTELEC,Electrical,NOCO ORAS,-,1,321,1
2024-02-22,150640176,G2,9010-048-UPS-701,UPS,Instrumentation,AMC JOB AT NEW UNIT,general,TESTELEC,Electrical,NOCO ORAS,-,1,321,2
2024-02-22,150640177,G2,9010-048-UPS-702,UPS,Instrumentation,AMC JOB AT NEW UNIT,general,TESTELEC,Electrical,NOCO ORAS,-,1,321,2
2024-02-22,150640157,G2,9010-005-LIGHT,LIGHT,Electrical Systems,Earth pit resistance stenciling in Tk 70,general,005ELEC,Electrical,NOCO ORAS,2,11,311,24
2024-02-22,150640170,G2,9010-003-PM-23B,PM,Miscellaneous,03P23B(N) motor cable connection to be d,general,003ELEC,Electrical,NOCO ORAS,1,43,279,68
2024-02-23,150639680,G2,9010-010-LCV-202,LCV,Control Systems,C002-10LI-202A&202B ARE MISMATCH PROBLEM,damage,010INST,Instrumentation,NOPR,-,8,313,3
2024-02-23,150639682,G2,9010-001-LCV-1031,LCV,Control Systems,"DESALTER LEVEL,01LIC-1031,TO BE CHECKED.",inspection,001INST,Instrumentation,NOPR,-,4,317,4
2024-02-23,150640188,G2,9010-011-COL-VCB-SEC2-L22,COL,Miscellaneous,INTAKE FEEDER CABLE CHECKING COLONY VCB,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,318,4
2024-02-23,150640196,G2,9010-011-INST,INST,Instrumentation,BLR 6 Chimney damper to check,inspection,011INST,Instrumentation,NOCO ORAS,-,13,308,20
2024-02-23,150639684,G2,9010-027-MOT,MOT,Electrical Systems,32-KM-01A MOTOR SIDE ABNORMAL SOUND,general,027ELEC,Electrical,NOCO ORAS,-,10,311,19
2024-02-23,150640179,G2,9010-057-R-02A,R,Miscellaneous,fire proofing falling off 4m dcu side,general,CIVILREF,Civil,NOCO,-,18,303,36
2024-02-23,150640163,G2,9010-027-MOT,MOT,Electrical Systems,27a-p-401b pm job,general,027ELEC,Electrical,NOCO ORAS,-,10,311,18
2024-02-23,150640189,G2,9010-003-STREET LIGHT,STREET LIGHT,Electrical Systems,EXHAUST FAN IN DCU FEILD C/ROOM RECTIFY,repair,003ELEC,Electrical,NOCO ORAS,-,42,279,71
2024-02-23,150640225,G2,9010-001-TI-1502,TI,Miscellaneous,Following Tags of C1A to be checked:,inspection,001INST,Instrumentation,NOPR,-,8,313,6
2024-02-23,150640226,G2,9010-004-P-34B,P,Miscellaneous,03-P-34B  cable connection.,general,004ELEC,Electrical,NOCO ORAS,-,42,279,37
2024-02-23,150640243,G2,9010-022-V-3,V,Miscellaneous,remove electrical equipments inside of V,general,022ELEC,Electrical,NOCO ORAS,-,42,279,41
2024-02-23,150640221,G2,9010-032-FI-001,FI,Instrumentation,FI-001:Equalisation Tk I/l flow checking,inspection,032INST,Instrumentation,NOPR ORAS,-,11,310,9
2024-02-24,150640265,G2,9010-011-132-SEC1-L06,132,Miscellaneous,GRID SS 6.3KV  HT BOARD ALARM CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,6,314,5
2024-02-24,150640270,G2,9010-005-LIGHTING,LIGHTING,Electrical Systems,09-P-03 PUMP PM JOB TO BE DONE,general,005ELEC,Electrical,NOCO ORAS,-,9,311,15
2024-02-24,150640230,G2,9010-004-FA,FA,Miscellaneous,INDSelect-G paging system not working,general,COMELEC,Electrical,NOCO ORAS,-,9,311,22
2024-02-24,150640285,G2,9010-004-MOT,MOT,Electrical Systems,LRU EOT crane not working properly kindl,general,004ELEC,Electrical,NOCO ORAS,1,41,279,37
2024-02-24,150640184,G2,9010-004-DCS,DCS,Control Systems,INDSelect-G DCS monitors/ AMC JOB,general,004INST,Instrumentation,OSNO,-,2,318,2
2024-02-24,150640297,G4,9010-018-PM-201B,PM,Miscellaneous,PDM recommendation of 018-PM-201B,general,018ELEC,Electrical,NOPR ORAS,-,4,316,9
2024-02-24,150640279,G2,9010-004-FAL-0101AA,FAL,Miscellaneous,04FI0101A flow to be check,inspection,004INST,Instrumentation,OSNO,-,2,318,3
2024-02-26,150640312,G2,9010-056-FT-5107,FT,Instrumentation,056FI5107 & 056FI0104 to be checked,inspection,056INST,Instrumentation,OSNO,-,5,313,4
2024-02-26,150640261,G2,9010-045-INST-DFV4OP,INST,Instrumentation,DMP DMF VA-4 IS NOT FULL OPEN,general,045INST,Instrumentation,NOCO ORAS,1,10,308,26
2024-02-26,150640300,G2,9010-049-ACFM-01A,ACFM,HVAC Systems,49-ACM-01A VFD COMMISSIONING JOB,general,TESTELEC,Electrical,NOCO ORAS,-,4,314,4
2024-02-26,150640264,G2,9010-005-PIPING,PIPING,Mechanical Equipment,Not working,general,006ELEC,Electrical,NOCO ORAS,1,7,311,17
2024-02-26,150640288,G2,9010-027-MOT,MOT,Electrical Systems,27A-P401C: Elecrtical PM job,general,027ELEC,Electrical,NOCO ORAS,-,7,311,34
2024-02-26,150640351,G2,9010-003-P-23B-N,P,Miscellaneous,P-23B(N) because it tripped two times du,general,003ELEC,Electrical,NOCO ORAS,-,39,279,49
2024-02-26,150640360,G2,9010-011-TGA-03,TGA,Mechanical Equipment,FIELD SITE METER REPLACEMENT,general,TESTELEC,Electrical,NOCO ORAS,-,4,314,4
2024-02-26,150640375,G2,9010-027-LIGHTING,LIGHTING,Electrical Systems,J.B Checking job in ETP,inspection,027ELEC,Electrical,NOCO ORAS,-,7,311,15
2024-02-26,150640372,G2,9010-005-PIPING,PIPING,Mechanical Equipment,pre monsoon jobs (as per checklist),general,007ELEC,Electrical,NOCO ORAS,1,7,311,25
2024-02-26,150640373,G2,9010-007-PI-5601,PI,Miscellaneous,pre monsoon jobs (as per checklist),general,007INST,Instrumentation,OSNO,1,11,307,8
2024-02-26,150640252,G2,9010-004-PM-34B,PM,Miscellaneous,AUTO START IMPLEMENTATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,4,314,4
2024-02-26,150640253,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,THERMOGRAPHY JOB AT NEW UNIT,general,TESTELEC,Electrical,NOCO ORAS,-,4,314,3
2024-02-26,150640379,G2,9010-011-BL-06-LCV-602,BL,Miscellaneous,11LCV602 (30%) inst air leak from box,damage,011INST,Instrumentation,NOCO ORAS,1,10,308,14
2024-02-26,150640380,G2,9010-011-BL-06-LT-602B,BL,Miscellaneous,11LT602B to be checked-out of order,general,011INST,Instrumentation,NOCO ORAS,1,10,308,12
2024-02-26,150640254,G2,9010-049-PM-05A,PM,Miscellaneous,START PROBLEM CKECK OF 49-P-5A,damage,TESTELEC,Electrical,NOCO ORAS,-,4,314,4
2024-02-26,150640415,G2,9010-004-DCS,DCS,Control Systems,Process trend not show in CDU filed cont,general,004INST,Instrumentation,OSNO,1,2,316,2
2024-02-26,150640435,G2,9010-004-DCS,DCS,Control Systems,DDCS monitor(OWS-3)of IndSelect-G has bl,inspection,004INST,Instrumentation,OSNO,-,5,313,4
2024-02-27,150640446,G2,9010-001-TI-2087,TI,Miscellaneous,Ø C-1A APH-2 Tube metal temp. 01TI2087 i,general,001INST,Instrumentation,NOPR,-,6,311,5
2024-02-27,150640437,G2,9010-011-INST,INST,Instrumentation,BLR#6 CBD PH & COND METER TO BE CALIBRAT,general,011INST,Instrumentation,NOCO ORAS,1,9,308,14
2024-02-27,150640417,G2,9010-032-GD-04,GD,Miscellaneous,Gas detector not working P-15 pump house,general,032INST,Instrumentation,OSNO,-,10,307,8
2024-02-27,150640438,G2,9010-011-PN-14A,PN,Miscellaneous,INTAKE SYSTEM FEEDER VLF TO BE DONE,general,011ELEC,Electrical,NOCO ORAS,-,4,313,23
2024-02-27,150640418,G2,9010-032-GD-03,GD,Miscellaneous,Gas dectotor P-7A/B pump house not worki,general,032INST,Instrumentation,OSNO,-,4,313,4
2024-02-27,150640450,G2,9010-049-PCC-01A,PCC,Miscellaneous,CONTROL MODULE CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,313,3
2024-02-27,150640419,G2,9010-032-GD-04,GD,Miscellaneous,P15and P7A/B pump house gas detactor to,general,032INST,Instrumentation,OSNO,-,11,306,8
2024-02-27,150640426,G2,9010-053-INST,INST,Instrumentation,K-01B 1st stg dis temp TI0983bolt missin,general,053INST,Instrumentation,OSNO,1,2,315,2
2024-02-28,150640408,G2,9010-049-ACFM-01C,ACFM,HVAC Systems,49-ACFM-1C VFD COMMISSIONING JOB,general,TESTELEC,Electrical,NOCO ORAS,-,2,314,2
2024-02-28,150640411,G2,9010-011-UPS-01,UPS,Instrumentation,TPS HITACHI UPS PM AND BATTERY CHANGE,general,TESTELEC,Electrical,NOCO ORAS,-,2,314,2
2024-02-28,150640404,G2,9010-004-PM-34B,PM,Miscellaneous,04-P-34B kindly change direction.,general,004ELEC,Electrical,NOCO ORAS,1,37,279,36
2024-02-28,150640506,G2,9010-004-PM-34C,PM,Miscellaneous,AUTO START IMPLEMENTATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,3,313,3
2024-02-28,150640507,G2,9010-004-PM-34C,PM,Miscellaneous,AUTO START IMPLEMENTATION JOB,general,004ELEC,Electrical,NOCO ORAS,-,37,279,36
2024-02-28,150640508,G2,9010-004-PM-34C,PM,Miscellaneous,AUTO START IMPLEMENTATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,3,313,3
2024-02-28,150640545,G2,9010-004-DCS,DCS,Control Systems,AMC JOB & power- SIS-04-10-2P,general,004INST,Instrumentation,NOPR ORAS,-,3,313,5
2024-02-28,150640482,G2,9010-057-P-43B-PG,P,Miscellaneous,P-43B Leak thru inst tubing to rectify,"repair, damage",057INST,Instrumentation,NOPR,-,17,299,14
2024-02-28,150640582,G3,9010-010-P-006A,P,Miscellaneous,PM OF PUMP 9010-010-P-006A,general,001MECH,Mechanical,NOCO ORAS,-,10,306,10
2024-02-28,150640631,G3,9010-013-KM-01B,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-013-KM-01B,maintenance,013ELEC,Electrical,NOCO ORAS,-,71,245,70
2024-02-28,150640632,G3,9010-013-KM-01C,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-013-KM-01C,maintenance,013ELEC,Electrical,NOCO ORAS,-,71,245,70
2024-02-28,150640633,G3,9010-045-PM-09,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-045-PM-09,maintenance,045ELEC,Electrical,NOCO ORAS,-,93,223,81
2024-02-28,150640634,G3,9010-045-PM-10,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-045-PM-10,maintenance,045ELEC,Electrical,NOCO ORAS,-,54,262,56
2024-02-28,150640635,G3,9010-045-PM-07,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-045-PM-07,maintenance,045ELEC,Electrical,NOCO ORAS,-,101,215,85
2024-02-28,150640636,G3,9010-045-PM-08,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-045-PM-08,maintenance,045ELEC,Electrical,NOCO ORAS,-,54,262,56
2024-02-28,150640642,G3,9010-004-E-108B,E,Miscellaneous,PREVENTIVE MAINTENANCE OF 9010-004-E,maintenance,004ELEC,Electrical,NOCO,-,92,224,96
2024-02-28,150640643,G3,9010-053-PM-31A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-31A,maintenance,053ELEC,Electrical,NOCO ORAS,-,71,245,70
2024-02-28,150640644,G3,9010-053-PM-30B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-30B,maintenance,053ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640651,G3,9010-055-ACM-01A,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-055-ACM-01A,maintenance,055ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640652,G3,9010-055-ACM-01B,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-055-ACM-01B,maintenance,055ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640655,G3,9010-055-PM-01A,PM,Miscellaneous,PREVENTIVE MAINT OF9010-055-PM-01A,maintenance,055ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640656,G3,9010-055-PM-01B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-055-PM-01B,maintenance,055ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640657,G3,9010-055-PM-03A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-055-PM-03A,maintenance,055ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640658,G3,9010-055-PM-04A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-055-PM-04A,maintenance,055ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640659,G3,9010-055-PM-04B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-055-PM-04B,maintenance,055ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640660,G3,9010-055-PM-05A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-055-PM-05A,maintenance,055ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640661,G3,9010-055-PM-05B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-055-PM-05B,maintenance,055ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640662,G3,9010-055-PM-06A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-055-PM-06A,maintenance,055ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640663,G3,9010-055-PM-06B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-055-PM-06B,maintenance,055ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640664,G3,9010-055-PM-07A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-055-PM-07A,maintenance,055ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640665,G3,9010-055-PM-07B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-055-PM-07B,maintenance,055ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640666,G3,9010-055-PM-07C,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-055-PM-07C,maintenance,055ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640667,G3,9010-055-PM-08,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-055-PM-08,maintenance,055ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640668,G3,9010-056-PM-51B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-056-PM-51B,maintenance,056ELEC,Electrical,NOCO ORAS,-,71,245,70
2024-02-28,150640669,G3,9010-056-PM-52A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-056-PM-52A,maintenance,056ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640670,G3,9010-056-PM-52B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-056-PM-52B,maintenance,056ELEC,Electrical,NOCO ORAS,-,71,245,71
2024-02-28,150640751,G3,9010-010-P-013B,P,Miscellaneous,PM OF PUMP 9010-010-P-013B,general,001MECH,Mechanical,NOCO ORAS,-,10,306,10
2024-02-28,150640763,G3,9010-011-BL-04-SB-11,BL,Miscellaneous,PM schedule of soot blower,general,011MECH,Mechanical,NOCO ORAS,-,50,266,58
2024-02-28,150640789,G3,9010-001-P-01,P,Miscellaneous,PM Job of 001-P-01,general,001MECH,Mechanical,NOCO ORAS,-,2,314,7
2024-02-28,150640790,G3,9010-001-P-03A,P,Miscellaneous,PM plan of 001-P-03A,general,001MECH,Mechanical,NOCO ORAS,-,10,306,10
2024-02-28,150640791,G3,9010-001-P-03A,P,Miscellaneous,PM plan of 001-P-03A,general,001MECH,Mechanical,NOCO ORAS,-,10,306,10
2024-02-28,150640868,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,8,308,14
2024-02-28,150640869,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640870,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,8,308,14
2024-02-28,150640871,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,8,308,14
2024-02-28,150640872,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640873,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640874,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,8,308,22
2024-02-28,150640875,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640876,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640877,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,8,308,12
2024-02-28,150640878,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640880,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640882,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640884,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640885,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640888,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,8,308,14
2024-02-28,150640890,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,8,308,22
2024-02-28,150640891,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640951,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,8,308,14
2024-02-28,150640952,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,8,308,22
2024-02-28,150640953,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640954,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640955,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,8,308,14
2024-02-28,150640956,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640957,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,8,308,22
