Notif.date,Notification,Notification type,Functional Loc.,Equipments,Equipment Category,Description,Description Category,Main WorkCtr,Department,System status,Priority,Maintenance Days,Equipment Age (days),Predicted Maintenance Days
2024-02-28,150640958,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,8,308,14
2024-02-28,150640959,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640960,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640961,G3,9010-011-BL-06-PHT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,8,308,12
2024-02-28,150640962,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640967,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640968,G3,9010-011-BL-06-TT601B,BL,Miscellaneous,PM JOB 9010-011-BL-06-TT601B,general,011INST,Instrumentation,NOCO ORAS,-,8,308,12
2024-02-28,150640969,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,8,308,13
2024-02-28,150640537,G2,9010-053-PIPING,PIPING,Mechanical Equipment,Photoshoot at GR,general,F&S,Miscellaneous,OSNO,1,82,234,48
2024-02-28,150640566,G2,9010-057-PIPING,PIPING,Mechanical Equipment,Video shooting to be done in INDAdeptG,general,F&S,Miscellaneous,NOCO,-,13,303,22
2024-02-29,150640517,G2,9010-032-LI-003,LI,Miscellaneous,DH-2 tank LI009 out  to be rectify,repair,032INST,Instrumentation,OSNO,-,2,313,3
2024-02-29,150641127,G2,9010-032-UPS-01A,UPS,Instrumentation,ETP HITACHI UPS ONLINE PM JOB,general,TESTELEC,Electrical,NOCO ORAS,-,2,313,2
2024-02-29,150641129,G2,9010-004-UPS-01A,UPS,Instrumentation,CRU UPS ONLINE PM JOB,general,TESTELEC,Electrical,NOCO ORAS,-,2,313,2
2024-02-29,150641130,G2,9010-003-PLC2,PLC2,Control Systems,DCU PLC Frequency Alarm Report,general,003INST,Instrumentation,OSNO,-,4,311,3
2024-02-29,150640543,G2,9010-06A-UPS-01,UPS,Instrumentation,AMC JOB AT OM&S UPS,general,TESTELEC,Electrical,NOCO ORAS,-,2,313,2
2024-02-29,150641151,G2,9010-018-INST-11GDNPCT01,INST,Instrumentation,UCT and NPCT hydrocorben gas Detector to,general,018INST,Instrumentation,NOPR ORAS,1,1,314,5
2024-02-29,150641152,G2,9010-23B-PN-01,PN,Miscellaneous,TPSCT hydrocarbon detector to be checked,inspection,011INST,Instrumentation,NOCO ORAS,1,7,308,17
2024-03-01,150640570,G2,9010-004-LIGHTING,LIGHTING,Electrical Systems,Light blinking in Indselect-G C/R,general,004ELEC,Electrical,NOCO ORAS,-,35,279,47
2024-03-01,150640554,G2,9010-001-TI-2087,TI,Miscellaneous,01TI-2087(APH)TO BE CHECKED.,inspection,001INST,Instrumentation,NOPR,-,1,313,4
2024-03-01,150641215,G2,9010-001-AI-001,AI,Instrumentation,C1A-01AI-001(EXCESS O2)TO BE CHECKED.,inspection,001INST,Instrumentation,NOPR,-,1,313,2
2024-03-01,150641177,G2,9010-011-PN-14B,PN,Miscellaneous,OG FEEDER TO INTAKE -2 CBCT INSTALLATION,general,TESTELEC,Electrical,NOCO ORAS,-,1,313,2
2024-03-01,150640571,G2,9010-056-DCS,DCS,Control Systems,DCS-STATION 02  FACE PLATES NOT OPENING,general,056INST,Instrumentation,OSNO,-,1,313,1
2024-03-01,150641236,G2,9010-011-SS-TPS,SS,Miscellaneous,THERMOGRAPHY JOB AT TPS SS,general,TESTELEC,Electrical,NOCO ORAS,-,4,310,3
2024-03-01,150641237,G2,9010-003-SS-DCU,SS,Miscellaneous,THERMOGRAPHY JOB AT DCU SS,general,TESTELEC,Electrical,NOCO ORAS,-,5,309,4
2024-03-01,150641212,G2,9010-032-GD-04,GD,Miscellaneous,Gas detector to be ichecked in ETP area,general,032INST,Instrumentation,OSNO,-,1,313,3
2024-03-01,150641161,G2,9010-027-P,P,Miscellaneous,27-P-05A smoke come out start time,general,027MECH,Mechanical,NOPR ORAS,-,3,311,2
2024-03-01,150641178,G2,9010-032-AI-003,AI,Instrumentation,Installation of analyzer in open channel,general,032INST,Instrumentation,NOPR ORAS,-,1,313,3
2024-03-01,150641153,G2,9010-027-PIPING,PIPING,Mechanical Equipment,32-P23A 2no.valve to be provided s/line,general,027MECH,Mechanical,NOPR ORAS,-,0,314,0
2024-03-01,150641246,G2,9010-018-LIGHTING,LIGHTING,Electrical Systems,NPCT Electrochelonator machine supply to,general,018ELEC,Electrical,NOCO ORAS,1,35,279,35
2024-03-01,150641285,G2,9010-003-LIGHTING TR-1,LIGHTING TR,Electrical Systems,Manpower bill for the month january'24,general,003ELEC,Electrical,NOCO ORAS,1,1,313,20
2024-03-01,150641305,G2,9010-004-P-34B,P,Miscellaneous,04-P-34B trail taken but pump again trip,general,004MECH,Mechanical,OSNO,-,0,314,0
2024-03-02,150641277,G2,9010-011-COL-VCB-SEC2-L22,COL,Miscellaneous,NTAKE FEEDER-1 CABLE VLF JOB,general,TESTELEC,Electrical,NOCO ORAS,-,3,310,3
2024-03-02,150641290,G2,9010-011-TG-03,TG,Mechanical Equipment,TG 3 GRP CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,306,6
2024-03-02,150641261,G2,9010-006-WB-50 TON,WB,Miscellaneous,calibration of 50 MT weigh bridge,general,007INST,Instrumentation,NOPR ORAS,-,41,272,2
2024-03-02,150641296,G2,9010-004-LIGHT,LIGHT,Electrical Systems,LED Ceiling Panel Lights to be fixed in,general,004ELEC,Electrical,NOCO ORAS,-,34,279,36
2024-03-02,150641349,G2,9010-057-LIGHTING,LIGHTING,Electrical Systems,TPM Board: illumination light needed,general,057ELEC,Electrical,NOCO,-,10,303,18
2024-03-02,150641247,G2,9010-003-P-40C,P,Miscellaneous,P40C RELAY TO BE CHECK & RECTIFY,"repair, inspection",TESTELEC,Electrical,NOCO ORAS,-,3,310,3
2024-03-02,150641326,G2,9010-057-P-004,P,Miscellaneous,"P-004: abnormal sound, to be checked",inspection,057MECH,Mechanical,NOCO,-,10,303,20
2024-03-02,150641350,G2,9010-057-PM-004,PM,Miscellaneous,57-PM-004 Not starting problem to recti,damage,057ELEC,Electrical,NOCO ORAS,-,34,279,15
2024-03-02,150641250,G2,9010-004-K-01C,K,Miscellaneous,004-K-01C  connection of instrumentation,general,004INST,Instrumentation,OSNO,-,0,313,1
2024-03-02,150641388,G2,9010-011-INST,INST,Instrumentation,BLR#5 SWAS Pannel CBD line to be dechock,general,011INST,Instrumentation,NOCO ORAS,1,5,308,11
2024-03-03,150641379,G2,9010-004-PI-115,PI,Miscellaneous,Lube oil leak near in K-801A near PI-105,damage,004INST,Instrumentation,OSNO,-,5,307,6
2024-03-03,150641380,G2,9010-004-K-801A-PG,K,Miscellaneous,PG joint leak in K-801A near PI-108A,damage,004INST,Instrumentation,OSNO,-,6,306,4
2024-03-04,150641371,G2,9010-011-BL-06PT610B,BL,Miscellaneous,Furnace PTx 11-PI-610Bvalue hunting to,general,011INST,Instrumentation,NOCO ORAS,1,3,308,7
2024-03-04,150641303,G2,9010-001-P34B-RTD,P34B,Miscellaneous,01P34A/B disch. total flow 01FIC6001 is,general,003INST,Instrumentation,NOPR,-,0,311,3
2024-03-04,150641329,G2,9010-027-PIPING,PIPING,Mechanical Equipment,32-p-20A/B  are not dicharge,general,027MECH,Mechanical,NOPR ORAS,-,0,311,0
2024-03-04,150641330,G2,9010-027-PIPING,PIPING,Mechanical Equipment,32-P-20 SUCTION STRAINER CLEAN,general,027MECH,Mechanical,NOPR ORAS,-,2,309,1
2024-03-04,150641373,G2,9010-003-FCV-025,FCV,Miscellaneous,rectifying 03FIC-023A (sour water to SRU,general,003INST,Instrumentation,OSNO,-,0,311,0
2024-03-04,150641394,G2,9010-001-SS-CDU-NSF,SS,Miscellaneous,NSF PMCC INCOMER-2 CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,310,2
2024-03-04,150641427,G2,9010-053-P-10C,P,Miscellaneous,53-P-10C seal leak 2b rectify,"repair, damage",053MECH,Mechanical,NOPR ORAS,1,12,299,10
2024-03-04,150641417,G2,9010-003-SS-DCU,SS,Miscellaneous,THERMOGRAPHY JOB AT DCU SS,general,TESTELEC,Electrical,NOCO ORAS,-,3,308,3
2024-03-04,150641430,G2,9010-004-UPS-01A,UPS,Instrumentation,INDSELECT G UPS 1 INVERTER FAIL CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,310,2
2024-03-04,150641432,G2,9010-011-SS-TPS,SS,Miscellaneous,TPS SPILL CURRENT MEASURE,general,TESTELEC,Electrical,NOCO ORAS,-,2,309,2
2024-03-04,150641433,G2,9010-001-SS-1202,SS,Miscellaneous,12/02 SPILL CURRENT MEASURE,general,TESTELEC,Electrical,NOCO ORAS,-,1,310,1
2024-03-04,150641434,G2,9010-003-SS-OLD-HT,SS,Miscellaneous,OLD HT SPILL CURRENT MEASURE,general,TESTELEC,Electrical,NOCO ORAS,-,1,310,2
2024-03-04,150641475,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,NEW UNIT SPILL CURRENT MEASURE,general,TESTELEC,Electrical,NOCO ORAS,-,2,309,2
2024-03-04,150641476,G2,9010-011-132KV-SS,132KV,Miscellaneous,132 KV SPILL CURRENT MEASURE,general,011ELEC,Electrical,NOCO ORAS,-,28,283,24
2024-03-04,150641477,G2,9010-004-PMCC-303,PMCC,Miscellaneous,CRU SS SPILL CURRENT MEASURE,general,TESTELEC,Electrical,NOCO ORAS,-,1,310,2
2024-03-05,150641436,G2,9010-001-AI-001,AI,Instrumentation,Ø C-1A O2 analyzer is showing erroneous,general,001INST,Instrumentation,NOPR,-,3,307,3
2024-03-05,150641490,G2,9010-004-PM-34C,PM,Miscellaneous,04-PM-34C AUTO START MODIFICATION,general,TESTELEC,Electrical,NOCO ORAS,-,0,310,1
2024-03-05,150641409,G2,9010-032-SS-NEW-ETP,SS,Miscellaneous,THERMOGRAPHY JOB AT ETP SS,general,TESTELEC,Electrical,NOCO ORAS,-,4,306,3
2024-03-05,150641515,G2,9010-057-A-01A,A,Miscellaneous,057ACM -01A cable disconnection Job,general,057ELEC,Electrical,NOCO ORAS,-,31,279,26
2024-03-05,150641414,G2,9010-003-UV-1202,UV,Miscellaneous,UV1202 CABLE DISCONNECTION JOB,general,003ELEC,Electrical,NOCO ORAS,-,31,279,66
2024-03-05,150641527,G2,9010-004-PM-34D,PM,Miscellaneous,AUTO START IMPLEMENTATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,2,308,2
2024-03-05,150641450,G2,9010-EST-II-LIGHT,II,Miscellaneous,cable laying from sec-2 s/s to mkt D/B,general,EST-ELEC,Electrical,NOCO ORAS,1,87,223,69
2024-03-05,150641536,G2,9010-007-PLC3,PLC3,Control Systems,Rim seal screen & one console station,general,007INST,Instrumentation,NOPR,-,3,307,3
2024-03-05,150641537,G2,9010-010-MCC-02,MCC,Miscellaneous,NSF MCC BUSCOUPLER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,309,2
2024-03-05,150641503,G2,9010-001-FCV-018,FCV,Miscellaneous,Kero CR flow 01FIC018 to be attended,general,001INST,Instrumentation,NOPR,-,4,306,1
2024-03-06,150641565,G2,9010-056-K-11A,K,Miscellaneous,K-11A Blinding to be done,general,056MECH,Mechanical,NOPR ORAS,-,3,306,2
2024-03-06,150641568,G2,9010-011-132KV-SS,132KV,Miscellaneous,132KV SAS CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,306,3
2024-03-06,150641521,G2,9010-003-UV-1202,UV,Miscellaneous,03-uv-1202 remove cable,general,003ELEC,Electrical,NOCO ORAS,1,30,279,44
2024-03-06,150641551,G2,9010-057-K-01A,K,Miscellaneous,K-01A; standby LO filter to be cleaned,general,24AMECH,Mechanical,NOCO,-,6,303,18
2024-03-06,150641587,G2,9010-007-PIPING,PIPING,Mechanical Equipment,Temp shed removal (backside OM&S),general,007MECH,Mechanical,NOPR,-,0,309,0
2024-03-06,150641626,G3,9010-010-ACF-001D,ACF,HVAC Systems,PM OF AF COOLER 9010-010-ACF-001D,general,001MECH,Mechanical,NOCO ORAS,-,15,294,17
2024-03-06,150641627,G3,9010-010-ACF-001C,ACF,HVAC Systems,PM OF AF COOLER 9010-010-ACF-001C,general,001MECH,Mechanical,NOCO ORAS,-,15,294,17
2024-03-06,150641629,G3,9010-001-P-03A,P,Miscellaneous,PM OF PUMP 9010-001-P-03A,general,001MECH,Mechanical,NOCO ORAS,-,5,304,7
2024-03-06,150641630,G3,9010-010-P-008B,P,Miscellaneous,PM OF PUMP 9010-010-P-008B,general,001MECH,Mechanical,NOCO ORAS,-,15,294,15
2024-03-06,150641631,G3,9010-001-P-01,P,Miscellaneous,PM OF PUMP 9010-001-P-01,general,001MECH,Mechanical,NOCO ORAS,-,15,294,14
2024-03-06,150641668,G3,9010-001-P-10,P,Miscellaneous,PM OF PUMP 9010-001-P-10,general,001MECH,Mechanical,NOCO ORAS,-,15,294,15
2024-03-06,150641669,G3,9010-001-P-102,P,Miscellaneous,PM OF PUMP 9010-001-P-102,general,001MECH,Mechanical,NOCO ORAS,-,15,294,15
2024-03-06,150641670,G3,9010-001-P-12A,P,Miscellaneous,PM OF PUMP 9010-001-P-12A,general,001MECH,Mechanical,NOCO ORAS,-,15,294,14
2024-03-06,150641672,G3,9010-001-P-07B,P,Miscellaneous,PM OF PUMP 9010-001-P-07B,general,001MECH,Mechanical,NOCO ORAS,-,3,306,10
2024-03-06,150641673,G3,9010-001-P-08,P,Miscellaneous,PM OF PUMP 9010-001-P-08,general,001MECH,Mechanical,NOCO ORAS,-,5,304,7
2024-03-06,150641682,G3,9010-001-P-27,P,Miscellaneous,PM OF PUMP 9010-001-P-27,general,001MECH,Mechanical,NOCO ORAS,-,3,306,10
2024-03-06,150641690,G3,9010-045-PM-14,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-045-PM-14,maintenance,045ELEC,Electrical,NOCO ORAS,-,47,262,52
2024-03-06,150641692,G3,9010-045-PM-16,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-045-PM-16,maintenance,045ELEC,Electrical,NOCO ORAS,-,37,272,61
2024-03-06,150641699,G3,9010-018-PM-01C,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-018-PM-01C,maintenance,018ELEC,Electrical,NOCO,-,85,224,77
2024-03-06,150641754,G3,9010-053-PM-30A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-30A,maintenance,053ELEC,Electrical,NOCO ORAS,-,64,245,68
2024-03-06,150641755,G3,9010-053-PM-08B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-08B,maintenance,053ELEC,Electrical,NOCO ORAS,-,85,224,75
2024-03-06,150641756,G3,9010-053-PM-06B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-06B,maintenance,053ELEC,Electrical,NOCO ORAS,-,64,245,68
2024-03-06,150641763,G3,9010-055-PM-03B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-055-PM-03B,maintenance,055ELEC,Electrical,NOCO ORAS,-,64,245,71
2024-03-06,150641771,G3,9010-032-P-03A,P,Miscellaneous,PM schedule of 032-p-03a,general,027MECH,Mechanical,NOPR ORAS,-,27,282,22
2024-03-06,150641820,G3,9010-010-P-013A,P,Miscellaneous,PM OF PUMP 9010-010-P-013A,general,001MECH,Mechanical,NOCO ORAS,-,15,294,14
2024-03-06,150641821,G3,9010-010-P-011B,P,Miscellaneous,PM OF PUMP 9010-010-P-011B,general,001MECH,Mechanical,NOCO ORAS,-,15,294,14
2024-03-06,150641846,G3,9010-001-P-01,P,Miscellaneous,PM Job of 001-P-01,general,001MECH,Mechanical,NOCO ORAS,-,15,294,14
2024-03-06,150641848,G3,9010-001-P-04A,P,Miscellaneous,PM plan of 001-P-04A,general,001MECH,Mechanical,NOCO ORAS,-,3,306,5
2024-03-06,150641849,G3,9010-001-P-04A,P,Miscellaneous,PM plan of 001-P-04A,general,001MECH,Mechanical,NOCO ORAS,-,3,306,5
2024-03-06,150641931,G3,9010-057-AT-2303,AT,Miscellaneous,ANALYZER PM JOB,general,057INST,Instrumentation,OSNO,-,52,257,5
2024-03-06,150642022,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,1,308,9
2024-03-06,150642023,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,1,308,8
2024-03-06,150642024,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,1,308,22
2024-03-06,150642025,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,1,308,8
2024-03-06,150642026,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,1,308,8
2024-03-06,150642027,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,1,308,8
2024-03-06,150642028,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,1,308,8
2024-03-06,150642029,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,1,308,8
2024-03-06,150642030,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,1,308,9
2024-03-06,150642031,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,1,308,8
2024-03-06,150642032,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,1,308,8
2024-03-06,150642033,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,1,308,8
2024-03-06,150642034,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,1,308,22
2024-03-06,150642035,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,1,308,9
2024-03-06,150642036,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,1,308,9
2024-03-06,150642049,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,1,308,9
2024-03-06,150642050,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,1,308,9
2024-03-06,150642104,G3,9010-057-P-07,P,Miscellaneous,PM JOBS FOR 9010-057-P-07,general,057MECH,Mechanical,NOPR ORAS,-,9,300,13
2024-03-06,150642128,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,1,308,8
2024-03-06,150642129,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,1,308,22
2024-03-06,150642130,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,1,308,8
2024-03-06,150642131,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,1,308,9
2024-03-06,150642132,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,1,308,9
2024-03-06,150642133,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,1,308,9
2024-03-06,150642134,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,1,308,9
2024-03-06,150642135,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,1,308,8
2024-03-06,150642136,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,1,308,9
2024-03-06,150642137,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,1,308,8
2024-03-06,150642138,G3,9010-011-BL-06-PHT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,1,308,8
2024-03-06,150642139,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,1,308,8
2024-03-06,150642149,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,1,308,9
2024-03-06,150642150,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,1,308,8
2024-03-06,150642151,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,1,308,9
2024-03-06,150642152,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,1,308,7
2024-03-06,150642153,G3,9010-011-BL-06-UV603A,BL,Miscellaneous,PM JOB 9010-011-BL-06-UV603A,general,011INST,Instrumentation,NOCO ORAS,-,1,308,22
2024-03-06,150642364,G3,9010-027-K-05A,K,Miscellaneous,PM PLAN OF 9010-027-K-05A,general,027MECH,Mechanical,NOPR ORAS,-,16,293,15
2024-03-06,150642365,G3,9010-027-K-05B,K,Miscellaneous,PM PLAN OF 9010-027-K-05B,general,027MECH,Mechanical,NOPR ORAS,-,16,293,15
2024-03-06,150642366,G3,9010-027-K-05C,K,Miscellaneous,PM PLAN OF 9010-027-K-05C,general,027MECH,Mechanical,NOPR ORAS,-,16,293,14
2024-03-06,150642368,G3,9010-057-A-03A,A,Miscellaneous,PM PLAN OF 9010-057-A-03A,general,057MECH,Mechanical,NOPR ORAS,-,9,300,10
2024-03-06,150642369,G3,9010-057-A-03B,A,Miscellaneous,PM PLAN OF 9010-057-A-03B,general,057MECH,Mechanical,NOPR ORAS,-,9,300,11
2024-03-06,150642374,G3,9010-048-UPS-701,UPS,Instrumentation,PM of 9010-048-UPS-701,general,TESTELEC,Electrical,NOCO ORAS,-,34,275,38
2024-03-06,150642375,G3,9010-ADM-UPS-02,UPS,Instrumentation,PM of UPS,general,TESTELEC,Electrical,NOCO ORAS,-,34,275,52
2024-03-06,150642378,G3,9010-005-AC,AC,HVAC Systems,PM of PACKAGE AIR CONDITIONER OM&S,general,COMELEC,Electrical,NOCO,-,85,224,65
2024-03-06,150642379,G3,9010-011-AC,AC,HVAC Systems,PM of AIR CONDTIONER TPS,general,COMELEC,Electrical,NOCO,-,85,224,64
2024-03-06,150642380,G3,9010-047-AC,AC,HVAC Systems,PM of PACKAGE AIR CONDITIONER OLD DDCS,general,COMELEC,Electrical,NOCO,-,85,224,66
2024-03-06,150642382,G3,9010-ADM-AC,AC,HVAC Systems,PM of PACKAGE AIR CONDITIONER MIS,general,COMELEC,Electrical,NOCO,-,85,224,42
2024-03-07,150642455,G2,9010-057-SS-IND-DEPTG,SS,Miscellaneous,INDADEPT-G SS spare feeder checking 5FB,inspection,TESTELEC,Electrical,NOCO ORAS,-,5,303,5
2024-03-07,150641582,G2,9010-24B-LIGHTING,LIGHTING,Electrical Systems,Painting and cleaning of ELWS conf. hall,general,24BELEC,Electrical,NOCO ORAS,-,29,279,28
2024-03-07,150642439,G2,9010-011-132KV-SS,132KV,Miscellaneous,THERMOGRAPHY JOB AT 132 KV,general,TESTELEC,Electrical,NOCO ORAS,-,4,304,3
2024-03-07,150642440,G2,9010-001-SS-CDU-NSF,SS,Miscellaneous,THERMOGRAPHY JOB AT CDU SS,general,TESTELEC,Electrical,NOCO ORAS,-,2,306,2
2024-03-07,150642467,G2,9010-018-PM-201B,PM,Miscellaneous,UCT P-201-B MOTOR CABLE DISCINNECTION ..,general,018ELEC,Electrical,NOCO ORAS,1,29,279,28
2024-03-07,150642461,G2,9010-027-P,P,Miscellaneous,hose connection from AT-A drain to32-P20,general,027MECH,Mechanical,NOPR ORAS,-,0,308,1
2024-03-07,150642485,G2,9010-018-P-201B,P,Miscellaneous,P-201-B cable disconnection to be done,general,018ELEC,Electrical,NOCO ORAS,1,29,279,27
2024-03-07,150642487,G2,9010-001-SS-1202,SS,Miscellaneous,SPARE FEEDER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,304,4
2024-03-07,150641602,G2,9010-048-PIPING,PIPING,Mechanical Equipment,Bill payment to M/S JS ENTERPRISE,general,048MECH,Mechanical,NOPR ORAS,-,0,308,0
2024-03-07,150642441,G2,9010-003-TI-613F,TI,Miscellaneous,F01 PAS 4 ERRATIC SKIN VALUE TO BE CHECK,inspection,003INST,Instrumentation,OSNO,-,1,307,2
2024-03-07,150642442,G2,9010-003-P-41A,P,Miscellaneous,03-P-41A CABLE disconnection & shifting,general,003ELEC,Electrical,NOCO ORAS,-,29,279,45
2024-03-07,150641574,G2,9010-007-PG-1416,PG,Miscellaneous,ATF line PGs to caliberate,general,007INST,Instrumentation,OSNO,1,1,307,1
2024-03-07,150642443,G2,9010-027-PIPING,PIPING,Mechanical Equipment,32-P-20 PUMP BOXUP TO BE DONE,general,027MECH,Mechanical,NOPR ORAS,-,2,306,0
2024-03-07,150642480,G2,9010-018-PM-201B,PM,Miscellaneous,UCT#201B motor to be shifted for MMD Job,general,018ELEC,Electrical,NOCO ORAS,1,29,279,27
2024-03-07,150642535,G2,9010-003-PDI-70182,PDI,Instrumentation,2-Heater pass-1 PDI 03-PDIC-701A1 checki,general,003INST,Instrumentation,OSNO,1,1,307,1
2024-03-07,150642536,G2,9010-003-TI-613F,TI,Miscellaneous,Heatre pass-4 skin to be checked 03TI-61,inspection,003INST,Instrumentation,OSNO,1,2,306,2
2024-03-07,150642537,G2,9010-003-TIC-606B2,TIC,Instrumentation,Heater pass-4 TIC-606B2 Checking,inspection,003INST,Instrumentation,OSNO,1,1,307,2
2024-03-08,150642539,G2,9010-011-BL-3,BL,Miscellaneous,D.M Water /dosing line Deblind to do,general,011MECH,Mechanical,NOPR ORAS,1,0,307,5
2024-03-08,150642451,G2,9010-056-PM-04A,PM,Miscellaneous,BMR TESTING JOB,general,TESTELEC,Electrical,NOCO ORAS,-,1,306,1
2024-03-08,150642490,G2,9010-049-INST,INST,Instrumentation,Scafholding remove from HDT,general,049INST,Instrumentation,OSNO,-,33,274,21
2024-03-08,150642452,G2,9010-056-PM-71A,PM,Miscellaneous,BMR TESTING JOB,general,TESTELEC,Electrical,NOCO ORAS,-,1,306,1
2024-03-08,150642565,G2,9010-004-PMCC-303,PMCC,Miscellaneous,THERMOGRAPHY JOB AT CRU SS,general,TESTELEC,Electrical,NOCO ORAS,-,1,306,2
2024-03-08,150642586,G2,9010-053-LALL-0507,LALL,Instrumentation,53-V-06 LS LALL-0507 related job,general,053INST,Instrumentation,NOPR,-,70,237,3
2024-03-08,150642550,G2,9010-001-FDM-02B,FDM,Miscellaneous,TRIPPING PROBLEM CHECKING OF FD FAN 2B,"inspection, damage",TESTELEC,Electrical,NOCO ORAS,-,4,303,4
2024-03-08,150642551,G2,9010-06A-SS-OM-S,SS,Miscellaneous,THERMOGRAPHY JOB AT OM&S SS,general,TESTELEC,Electrical,NOCO ORAS,-,1,306,2
2024-03-08,150642514,G2,9010-032-AI-001,AI,Instrumentation,AI001 and AI002 not working properly,general,032INST,Instrumentation,NOPR ORAS,-,12,295,5
2024-03-08,150642552,G2,9010-048-KM-02B,KM,Miscellaneous,48-K-2B CIRCUIT MODIFICATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,3,304,3
2024-03-09,150642595,G2,9010-056-PM-06A,PM,Miscellaneous,P-06A BMR Testing,general,TESTELEC,Electrical,NOCO ORAS,-,2,304,2
2024-03-09,150642596,G2,9010-056-PM-06B,PM,Miscellaneous,P-06B BMR Testing,general,TESTELEC,Electrical,NOCO ORAS,-,2,304,2
2024-03-09,150642554,G2,9010-003-PM-41B,PM,Miscellaneous,CIRCUIT MODIFICATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,3,303,3
2024-03-09,150642599,G2,9010-057-LIGHTING,LIGHTING,Electrical Systems,Illumination light not functioning,general,057ELEC,Electrical,NOCO ORAS,-,27,279,18
2024-03-09,150642627,G2,9010-057-DCS,DCS,Control Systems,Earth pit Checking,inspection,057INST,Instrumentation,OSNO,-,7,299,6
2024-03-09,150642617,G2,9010-011-132-SCADA,132,Miscellaneous,SCADA checking at 132KV SS,inspection,TESTELEC,Electrical,NOCO ORAS,-,6,300,5
2024-03-11,150642602,G2,9010-056-KV-0802B,KV,Miscellaneous,KV-1002A & KV-1001A CLOSING TO CHECK,inspection,056INST,Instrumentation,OSNO,-,0,304,2
2024-03-11,150642647,G2,9010-056-PM-16A,PM,Miscellaneous,56-PM-16A BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,303,1
2024-03-11,150642675,G2,9010-056-PM-19A,PM,Miscellaneous,BMR TESTING JOB,general,TESTELEC,Electrical,NOCO ORAS,-,1,303,1
2024-03-11,150642676,G2,9010-001-MOT,MOT,Electrical Systems,01-P-34A1 CIRCUIT MODIFICATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,1,303,1
2024-03-11,150642631,G2,9010-003-FCV-027,FCV,Miscellaneous,Leak Arrest Job DCU Unit  as per mail,damage,003INST,Instrumentation,OSNO,-,5,299,4
2024-03-11,150642679,G2,9010-003-PM-41A,PM,Miscellaneous,03-P-41A CIRCUIT MODIFICATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,1,303,2
2024-03-11,150642709,G2,9010-053-PM-25A,PM,Miscellaneous,53-P-25A BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,303,1
2024-03-11,150642660,G2,9010-001-MOT,MOT,Electrical Systems,01-P-34A2 CIRCUIT MODIFICATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,1,303,1
2024-03-11,150642749,G2,9010-003-MOT,MOT,Electrical Systems,R1B feed valve 03-UV-1402 not operate du,general,003ELEC,Electrical,NOCO ORAS,-,25,279,38
2024-03-12,150642752,G2,9010-057-TR-23,TR,Miscellaneous,INDADEPT-G TR-23 AUX PROTECTION CHECK,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,300,3
2024-03-12,150642754,G2,9010-048-PM-01B,PM,Miscellaneous,48-PM-1B BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,300,2
2024-03-12,150642777,G2,9010-056-PM-02B,PM,Miscellaneous,56-PM-2B BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,300,1
2024-03-12,150642779,G2,9010-056-PM-51A,PM,Miscellaneous,56-PM-51A BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,300,2
2024-03-12,150642781,G2,9010-001-MOT,MOT,Electrical Systems,01-P-34 B1 CIRCUIT MODIFICATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,3,300,2
2024-03-12,150642690,G2,9010-003-LG,LG,Miscellaneous,022-V-3 LG box up-,general,003INST,Instrumentation,OSNO,1,4,299,6
2024-03-12,150642664,G2,9010-004-FIC-1103,FIC,Instrumentation,Leak arrest to be done in Indselect G un,damage,004INST,Instrumentation,OSNO,-,4,299,4
2024-03-12,150642744,G2,9010-057-SS-IND-DEPTG,SS,Miscellaneous,INDADEPT G SS SPARE FEEDER 5FB CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,296,6
2024-03-12,150642795,G2,9010-004-FI-102,FI,Instrumentation,04-FIC-202 not full open,general,004INST,Instrumentation,OSNO,1,4,299,4
2024-03-12,150642815,G3,9010-026-FCV-01,FCV,Miscellaneous,Fire water Tank-1 Level make up control,general,026INST,Instrumentation,NOCO,-,39,264,33
2024-03-12,150642720,G2,9010-057-LT4501,LT4501,Miscellaneous,057-LIC-4501 to be checked,inspection,057INST,Instrumentation,OSNO,1,4,299,4
2024-03-12,150642762,G2,9010-001-MOT,MOT,Electrical Systems,CIRCUIT MODIFICATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,3,300,2
2024-03-12,150642788,G2,9010-004-LIGHT,LIGHT,Electrical Systems,Number to be displayed for Telephone ins,general,004ELEC,Electrical,NOCO ORAS,-,24,279,32
2024-03-12,150642789,G2,9010-004-KM-801B,KM,Miscellaneous,JB no 04-KM-801B was found without stenc,general,004ELEC,Electrical,NOCO ORAS,-,24,279,28
2024-03-12,150642790,G2,9010-004-PM-701A,PM,Miscellaneous,LCS of Motors no 04-PM-701A/B was found,general,004ELEC,Electrical,NOCO ORAS,-,24,279,27
2024-03-12,150642763,G2,9010-045-PIPING,PIPING,Mechanical Equipment,Cation -B Resin trap nozzele to be check,inspection,045MECH,Mechanical,OSNO,1,0,303,0
2024-03-12,150642809,G2,9010-003-P-41A,P,Miscellaneous,P-41A Cable connection Job,general,003ELEC,Electrical,NOCO ORAS,-,24,279,60
2024-03-13,150642816,G2,9010-011-TR-4B,TR,Miscellaneous,12/02 SS TR-02 AUX PROTECTION CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,2,300,2
2024-03-13,150642820,G2,9010-011-ECS,ECS,Miscellaneous,ECS MODIFICATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,15,287,6
2024-03-13,150642847,G2,9010-003-MOT,MOT,Electrical Systems,remove temporary power cable connection,general,003ELEC,Electrical,NOCO ORAS,1,23,279,41
2024-03-13,150642793,G2,9010-057-PM-104,PM,Miscellaneous,057PM-104 TRIPPING PROB TO CHECK/RECTIFY,general,057ELEC,Electrical,NOCO ORAS,-,23,279,21
2024-03-13,150642842,G2,9010-056-PM-03A,PM,Miscellaneous,CHECKING OF 56-PM-3A,inspection,TESTELEC,Electrical,NOCO ORAS,-,2,300,1
2024-03-13,150642843,G2,9010-056-PM-12B,PM,Miscellaneous,CHECKING OF 56-PM-12B,inspection,TESTELEC,Electrical,NOCO ORAS,-,2,300,2
2024-03-13,150642797,G2,9010-048-AT-0701,AT,Miscellaneous,"O2 analyser, ai-0701 calibration",general,048INST,Instrumentation,NOPR,-,0,302,1
2024-03-13,150642844,G2,9010-001-FDM-02B,FDM,Miscellaneous,CONTROL CIRCUIT CHECKING OF FD FAN 2B,inspection,TESTELEC,Electrical,NOCO ORAS,-,6,296,5
2024-03-13,150642886,G2,9010-004-FI-101,FI,Instrumentation,Coker gasoline (CG) flowmeter 04FIC-022,general,004INST,Instrumentation,OSNO,1,3,299,3
2024-03-13,150642928,G3,9010-010-P-004B,P,Miscellaneous,PM OF PUMP 10-010-P-004B,general,001MECH,Mechanical,NOCO ORAS,-,21,281,17
2024-03-13,150642930,G3,9010-010-ACF-001A,ACF,HVAC Systems,PM OF AF COOLER 9010-010-ACF-001A,general,001MECH,Mechanical,NOCO ORAS,-,21,281,19
2024-03-13,150642970,G3,9010-013-KM-01A,KM,Miscellaneous,PREV MAINT OF MOTOR OF9010-013-KM-01A,maintenance,013ELEC,Electrical,NOCO ORAS,-,57,245,62
2024-03-13,150642984,G3,9010-001-P-10A,P,Miscellaneous,PREVENTIVE MAINT OF PUMP,maintenance,001MECH,Mechanical,NOPT OSNO,-,6,296,16
2024-03-13,150642985,G3,9010-001-P-13B,P,Miscellaneous,PM OF PUMP 9010-001-P-13B,general,001MECH,Mechanical,NOCO ORAS,-,21,281,19
2024-03-13,150642986,G3,9010-001-P-12B,P,Miscellaneous,PM OF PUMP 9010-001-P-12B,general,001MECH,Mechanical,NOCO ORAS,-,21,281,19
2024-03-13,150643011,G3,9010-24A-MCM-02,MCM,Miscellaneous,PREVENTIVE MAINT OF 9010-24A-MCM-02,maintenance,24AELEC,Electrical,NOCO,-,78,224,59
2024-03-13,150643013,G3,9010-046-KM-02A,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-046-KM-02A,maintenance,045ELEC,Electrical,NOCO ORAS,-,54,248,59
2024-03-13,150643014,G3,9010-046-KM-02B,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-046-KM-02B,maintenance,045ELEC,Electrical,NOCO ORAS,-,66,236,65
2024-03-13,150643015,G3,9010-046-KM-03A,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-046-KM-03A,maintenance,045ELEC,Electrical,NOCO ORAS,-,54,248,58
2024-03-13,150643020,G3,9010-001-PM-04A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-001-PM-04A,maintenance,001ELEC,Electrical,NOCO ORAS,-,87,215,76
2024-03-13,150643023,G3,9010-018-PM-201A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-018-PM-201A,maintenance,018ELEC,Electrical,NOCO,-,78,224,70
2024-03-13,150643024,G3,9010-018-PM-201B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-018-PM-201B,maintenance,018ELEC,Electrical,NOCO,-,78,224,74
2024-03-13,150643091,G3,9010-001-P-01,P,Miscellaneous,PM OF PUMP 9010-001-P-01,general,001MECH,Mechanical,NOCO ORAS,-,8,294,11
2024-03-13,150643092,G3,9010-010-P-011A,P,Miscellaneous,PM OF PUMP 9010-010-P-011A,general,001MECH,Mechanical,NOCO ORAS,-,21,281,19
2024-03-13,150643095,G3,9010-003-PM-206,PM,Miscellaneous,PM OF 9010-003-PM-206,general,003ELEC,Electrical,NOCO,-,78,224,76
2024-03-13,150643096,G3,9010-003-PM-JS-04,PM,Miscellaneous,PM OF 9010-003-PM-JS-04,general,003ELEC,Electrical,NOCO,-,78,224,75
2024-03-13,150643097,G3,9010-003-PM-001,PM,Miscellaneous,PM OF 9010-003-PM-001,general,003ELEC,Electrical,NOCO,-,78,224,75
2024-03-13,150643098,G3,9010-003-PM-602A,PM,Miscellaneous,PM OF 9010-003-PM-602A,general,003ELEC,Electrical,NOCO,-,78,224,75
2024-03-13,150643099,G3,9010-003-PM-602B,PM,Miscellaneous,PM OF 9010-003-PM-602B,general,003ELEC,Electrical,NOCO,-,78,224,76
2024-03-13,150643104,G3,9010-011-INST,INST,Instrumentation,PM of TPS DCS,general,011INST,Instrumentation,NOCO ORAS,2,21,281,21
2024-03-13,150643105,G3,9010-011-INST,INST,Instrumentation,PM of TPS DCS,general,011INST,Instrumentation,NOCO ORAS,2,21,281,21
2024-03-13,150643106,G3,9010-011-INST,INST,Instrumentation,PM of TPS PLC,general,011INST,Instrumentation,NOCO ORAS,2,21,281,21
2024-03-13,150643107,G3,9010-011-INST,INST,Instrumentation,PM of TPS PLC,general,011INST,Instrumentation,NOCO ORAS,2,21,281,21
2024-03-13,150643108,G3,9010-011-INST,INST,Instrumentation,PM of TPS VMS,general,011INST,Instrumentation,NOCO ORAS,2,21,281,21
2024-03-13,150643109,G3,9010-011-INST,INST,Instrumentation,PM of TPS VMS,general,011INST,Instrumentation,NOCO ORAS,2,21,281,21
2024-03-13,150643118,G3,9010-011-AT-BL5-CO,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,18
2024-03-13,150643119,G3,9010-011-AT-BL5-NOX,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,19
2024-03-13,150643120,G3,9010-011-AT-BL5-NOX,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,19
2024-03-13,150643121,G3,9010-011-AT-BL5-SPM,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,20
2024-03-13,150643123,G3,9010-001-P-03A,P,Miscellaneous,PM plan of 001-P-03A,general,001MECH,Mechanical,NOCO ORAS,-,21,281,19
2024-03-13,150643124,G3,9010-001-P-04A,P,Miscellaneous,PM plan of 001-P-04A,general,001MECH,Mechanical,NOCO ORAS,-,8,294,8
2024-03-13,150643125,G3,9010-001-P-04A,P,Miscellaneous,PM plan of 001-P-04A,general,001MECH,Mechanical,NOCO ORAS,-,8,294,8
2024-03-13,150643156,G3,9010-011-AT-BL5-CO,AT,Miscellaneous,STACK ANALZYER PM,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643157,G3,9010-011-AT-BL5-SOX,AT,Miscellaneous,STACK ANALZYER PM,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643158,G3,9010-011-AT-BL5-NOX,AT,Miscellaneous,STACK ANALZYER PM,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643159,G3,9010-011-AT-BL5-SPM,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,20
2024-03-13,150643160,G3,9010-011-AT-BL6-SOX,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,19
2024-03-13,150643161,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,STACK ANALZYER PM,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643168,G3,9010-032-UPS,UPS,Instrumentation,Maintenance of UPS 9010-032-UPS,maintenance,TESTELEC,Electrical,NOCO ORAS,-,30,272,38
2024-03-13,150643169,G3,9010-011-DCS-STG,DCS,Control Systems,DCS PM JOB-STG,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643181,G3,9010-011-BL-7-AT710,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643182,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643183,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643184,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643185,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643186,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643187,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643188,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643189,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643190,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643191,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643192,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643193,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643194,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643195,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643196,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643197,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643198,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643199,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643200,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643201,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643202,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643203,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643204,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643205,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643206,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643207,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643208,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643209,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643210,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643211,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643212,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643213,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643214,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643215,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643216,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643217,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643218,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643219,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643220,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643221,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643222,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643223,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643224,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643225,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643226,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643227,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643228,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643229,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643230,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643231,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643232,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643233,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643234,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643235,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643236,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643237,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643238,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643239,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643240,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643241,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643242,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643244,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643245,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643246,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643247,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643248,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643249,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643251,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643252,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643253,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643254,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643255,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643256,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643258,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643259,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643260,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643261,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643262,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643263,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643264,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643265,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643266,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643267,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643268,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643269,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643272,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643273,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643274,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643275,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643276,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643277,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643279,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
