Notif.date,Notification,Notification type,Functional Loc.,Equipments,Equipment Category,Description,Description Category,Main WorkCtr,Department,System status,Priority,Maintenance Days,Equipment Age (days),Predicted Maintenance Days
2024-03-13,150643280,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643281,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643282,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643283,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643284,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643285,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643286,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643287,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643319,G3,9010-09010-011-BL-7-BL-7-GD-1,011,Miscellaneous,job for 9010-09010-011-BL-7-BL-7-GD-1,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643354,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643355,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643356,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643357,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643358,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643359,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643360,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643361,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643362,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643363,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643364,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643365,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643366,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643367,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643368,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643369,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643370,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643371,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643372,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643373,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643374,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643375,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643376,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643377,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643378,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643379,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643380,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643381,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643382,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643383,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643384,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643385,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643386,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643387,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643388,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643389,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643390,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643391,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643392,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643393,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643394,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643395,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643396,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643397,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643398,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643399,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643400,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643401,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643402,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643403,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643404,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643405,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643406,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643407,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643408,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643409,G3,9010-011-BL-06-PHT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,18
2024-03-13,150643410,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643411,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643412,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643413,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643414,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643415,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643420,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643421,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643422,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643423,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643424,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643425,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643426,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643427,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643428,G3,9010-011-BL-06-TT601B,BL,Miscellaneous,PM JOB 9010-011-BL-06-TT601B,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643429,G3,9010-011-BL-06-TT601B,BL,Miscellaneous,PM JOB 9010-011-BL-06-TT601B,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643430,G3,9010-011-BL-06-TT601B,BL,Miscellaneous,PM JOB 9010-011-BL-06-TT601B,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643431,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643432,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643433,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643434,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643435,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643436,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643437,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643438,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643441,G3,9010-011-TG-03-SI3401-DCS,TG,Mechanical Equipment,PM JOB 9010-011-TG-03-SI3401-DCS,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643442,G3,9010-011-TG-03-SI3401B,TG,Mechanical Equipment,PM JOB 9010-011-TG-03-SI3401B,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643449,G3,9010-011-TG-05-ZE-3400A,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-ZE-3400A,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643450,G3,9010-011-TG-05-ZE-3400B,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-ZE-3400B,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643451,G3,9010-011-TG-04-SE-3400,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-SE-3400,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643452,G3,9010-011-TG-04-SI3401B,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-SI3401B,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643453,G3,9010-011-TG-05-SE-3400A,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-SE-3400A,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643454,G3,9010-011-TG-05-SI-3401B,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-SI-3401B,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643455,G3,9010-011-TG-04-SOV-1050,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-SOV-1050,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643456,G3,9010-011-TG-04-SOV-2220,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-SOV-2220,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643457,G3,9010-011-TG-04-SOV-2221,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-SOV-2221,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643458,G3,9010-011-TG-04-SOV-2222,TG,Mechanical Equipment,PM JOB 9010-011-TG-04-SOV-2222,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643459,G3,9010-011-TG-05-SOV-1050,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-SOV-1050,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643460,G3,9010-011-TG-05-SOV-2222,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-SOV-2220,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643461,G3,9010-011-TG-05-SOV-2221,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-SOV-2221,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643462,G3,9010-011-TG-05-SOV-2222,TG,Mechanical Equipment,PM JOB 9010-011-TG-05-SOV-2222,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643463,G3,9010-011- TG4-WWG, TG4,Mechanical Equipment,PM JOB 9010-011- TG4-WWG,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643464,G3,9010-011- TG5-WWG, TG5,Mechanical Equipment,PM JOB 9010-011- TG5-WWG,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643465,G3,9010-011-BL-05-PCD_1,BL,Miscellaneous,PM JOB 9010-011-BL-05-PCD_1,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643466,G3,9010-011-BL-05-PCD_2,BL,Miscellaneous,PM JOB 9010-011-BL-05-PCD_2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643467,G3,9010-011-BL-05-FCV _2,BL,Miscellaneous,PM JOB 9010-011-BL-05-FCV _2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643468,G3,9010-011-BL-05FOSV-1,BL,Miscellaneous,PM JOB 9010-011-BL-05FOSV-1,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643469,G3,9010-011-BL-05FOSV-2,BL,Miscellaneous,PM JOB 9010-011-BL-05FOSV-2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643470,G3,9010-011-BL-05-STSV-1,BL,Miscellaneous,PM JOB 9010-011-BL-05-STSV-1,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643471,G3,9010-011-BL-05-STSV-2,BL,Miscellaneous,PM JOB 9010-011-BL-05-STSV-2,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643472,G3,9010-011-BL-05-GSV-1-1,BL,Miscellaneous,PM JOB 9010-011-BL-05-GSV-1-1,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643473,G3,9010-011-BL-05-GSV-12,BL,Miscellaneous,PM JOB 9010-011-BL-05-GSV-12,general,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643598,G3,9010-011-AT-003A,AT,Miscellaneous,Maintenence job for 9010-011-AT-002A,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643599,G3,9010-011-AT-004A,AT,Miscellaneous,Maintenence job for 9010-011-AT-004A,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643600,G3,9010-011-AT-005A,AT,Miscellaneous,Maintenence job for 9010-011-AT-005A,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643601,G3,9010-011-AT-4100,AT,Miscellaneous,Maintenence job for 9010-011-AT-4100,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643602,G3,9010-011-BL-7-ZT708,BL,Miscellaneous,Maintenence job for 9010-011-BL-7-ZT708,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643617,G3,9010-011-UPS-01,UPS,Instrumentation,PM of 9010-011-UPS-01,general,TESTELEC,Electrical,NOCO ORAS,-,27,275,31
2024-03-13,150643619,G3,9010-011- DCS-SOOTBLOWER, DCS,Control Systems,Maintenence job for 9010-011- DCS-SOOTBL,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643620,G3,9010-011- PLC-DMPLANT, PLC,Control Systems,Maintenence job for 9010-011- PLC-DMPLAN,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643621,G3,9010-011- TG3-WWG, TG3,Mechanical Equipment,Maintenence job for 9010-011- TG3-WWG,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643622,G3,9010-011- TG4-WWG, TG4,Mechanical Equipment,Maintenence job for 9010-011- TG4-WWG,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643623,G3,9010-011- TG5-WWG, TG5,Mechanical Equipment,Maintenence job for 9010-011- TG5-WWG,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150643624,G3,9010-011-BL-5-SPARE,BL,Miscellaneous,Maintenence job for 9010-011-BL-5-SPARE,maintenance,011INST,Instrumentation,NOCO ORAS,-,21,281,21
2024-03-13,150642908,G2,9010-51B-P-07A,P,Miscellaneous,51B-P-07A OIL IN L.O. CUP NOT HOLDING.,general,51BMECH,Mechanical,OSNO,1,0,302,1
2024-03-14,150643638,G2,9010-057-TR-24,TR,Miscellaneous,INDADEPT-G TR-24 AUX PROTECTION CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,300,3
2024-03-14,150642774,G2,9010-056-PM-07B,PM,Miscellaneous,CHECKING OF 56-PM-07B,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,300,1
2024-03-14,150643645,G2,9010-053-PM-25B,PM,Miscellaneous,CHECKING OF 53-PM-25B,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,300,1
2024-03-14,150643646,G2,9010-053-PM-31B,PM,Miscellaneous,CHECKING OF 53-PM-31B,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,300,1
2024-03-14,150643647,G2,9010-053-PM-27A,PM,Miscellaneous,CHECKING OF 53-PM-27A,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,300,1
2024-03-14,150642853,G2,9010-003-TI-612B,TI,Miscellaneous,Heater pass-3 skin tag 03TI612B1 s,general,003INST,Instrumentation,OSNO,-,2,299,2
2024-03-14,150643648,G2,9010-032-MOT,MOT,Electrical Systems,STARTING PROBLEM RECTIFICATION JOB,damage,TESTELEC,Electrical,NOCO ORAS,-,5,296,4
2024-03-14,150643641,G2,9010-011-PMCC-01A,PMCC,Miscellaneous,CHECKING OF 5.2F AT CDSP MCC,inspection,TESTELEC,Electrical,NOCO ORAS,-,5,296,5
2024-03-14,150642900,G2,9010-001-FDM-02B,FDM,Miscellaneous,CDU FD FAN -B CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,5,296,5
2024-03-14,150643705,G2,9010-018-PM-201B,PM,Miscellaneous,UCT 201-B cable connection to be done,general,018ELEC,Electrical,NOCO ORAS,1,22,279,25
2024-03-15,150643649,G2,9010-010-FCV-103,FCV,Miscellaneous,HC LEAK FROM C/V10FV-103 GLAND AREA.,damage,010INST,Instrumentation,NOPR,-,1,299,2
2024-03-15,150643679,G2,9010-001-FI-501A,FI,Instrumentation,"01FIC-1501 FALSE ALARM IN DCS,PRCBLEM",general,001INST,Instrumentation,NOPR,-,3,297,2
2024-03-15,150643668,G2,9010-003-FI-906,FI,Instrumentation,VBDRU to V-01 FT 03FI-907 not working,general,003INST,Instrumentation,OSNO,1,38,262,1
2024-03-15,150643634,G2,9010-004-UPS-01A,UPS,Instrumentation,MODIFICATION JOB AT CRU UPS,general,TESTELEC,Electrical,NOCO ORAS,-,4,296,3
2024-03-15,150643725,G2,9010-053-PM-09A,PM,Miscellaneous,CHECKING OF 53-PM-09A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,300,0
2024-03-15,150643726,G2,9010-053-PM-14A,PM,Miscellaneous,CHECKING OF 53-PM-14A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,300,1
2024-03-15,150643727,G2,9010-053-PM-22A,PM,Miscellaneous,CHECKING OF 53-PM-22A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,300,0
2024-03-15,150643728,G2,9010-011-132-BC,132,Miscellaneous,CHECKING JOB AT 132KV CHARGER,inspection,TESTELEC,Electrical,NOCO ORAS,-,13,287,9
2024-03-15,150643660,G2,9010-053-PIPING,PIPING,Mechanical Equipment,Bill payment to M/S Aniketh engg,general,053MECH,Mechanical,NOPR ORAS,-,0,300,1
2024-03-15,150642904,G2,9010-010-FCV-103,FCV,Miscellaneous,10P32A/B MIN.CIRCULATION C/V10FV103 BODY,general,010INST,Instrumentation,OSNO,-,1,299,1
2024-03-16,150643740,G2,9010-048-PIPING,PIPING,Mechanical Equipment,payment to M/S UDAY ENGG.,general,048MECH,Mechanical,NOPR ORAS,-,0,299,0
2024-03-16,150643787,G2,9010-032-P-20B,P,Miscellaneous,32-P-20A PUMP CHECKING,inspection,027MECH,Mechanical,NOPR ORAS,-,0,299,1
2024-03-18,150643825,G2,9010-004-K-01A-AOPM,K,Miscellaneous,04-K-01A AOP motor Fan side abnormal sou,general,004ELEC,Electrical,NOCO ORAS,1,18,279,30
2024-03-18,150643762,G2,9010-057-K02A-PG,K02A,Miscellaneous,K-02A All Inst tubing to be connected,general,057INST,Instrumentation,NOPR,-,0,297,3
2024-03-18,150643845,G2,9010-003-PIPING,PIPING,Mechanical Equipment,scrap removal in DCU,general,003MECH,Mechanical,NOPR ORAS,-,1,296,1
2024-03-18,150643836,G2,9010-011-132-BC,132,Miscellaneous,PM JOB AT 110V CHLORIDE CHARGER AT 132KV,general,TESTELEC,Electrical,NOCO ORAS,-,3,294,4
2024-03-18,150643837,G2,9010-004-UPS-01A,UPS,Instrumentation,RECTIFICATION JOB AT CRU UPS,general,TESTELEC,Electrical,NOCO ORAS,-,4,293,3
2024-03-18,150643838,G2,9010-053-PM-24A,PM,Miscellaneous,CHECKING OF 53-PM-24A,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,296,1
2024-03-18,150643839,G2,9010-053-PM-08B,PM,Miscellaneous,CHECKING OF 53-PM-08B,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,296,1
2024-03-18,150643840,G2,9010-003-TR-01,TR,Miscellaneous,RELAY CHEAKING DCU TR-1 & TR-2,general,003ELEC,Electrical,NOCO ORAS,-,18,279,74
2024-03-18,150643841,G2,9010-003-TR-02,TR,Miscellaneous,RELAY CHEAKING DCU TR-2,general,TESTELEC,Electrical,NOCO ORAS,-,4,293,3
2024-03-18,150643848,G2,9010-011-132-AUX-TR-01,132,Miscellaneous,132 KV grid substation aux tr-1 checking,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,296,2
2024-03-18,150643770,G2,9010-004-LAH-035,LAH,Instrumentation,04LI035 ( V004 ) TO BE CHECK & RECTIFY,"repair, inspection",004INST,Instrumentation,OSNO,-,0,297,3
2024-03-18,150643887,G2,9010-049-C-02,C,Miscellaneous,C-02 PSV 03A tobe shifte to W/S for cali,general,049MECH,Mechanical,NOPR ORAS,-,2,295,1
2024-03-18,150643821,G2,9010-EST-LDB-NEWADMIN-01,LDB,Miscellaneous,COVER FOR  EARTHPIT CHAMBER USE IN NEW A,general,EST-ELEC,Electrical,NOCO ORAS,1,74,223,23
2024-03-19,150643935,G2,9010-048-IDM-04,IDM,Miscellaneous,48-KM-04 FAULT RECORD CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,293,3
2024-03-19,150643949,G2,9010-053-LT-0802,LT,Miscellaneous,53-V-09 LT0802 checking to be done,inspection,053INST,Instrumentation,OSNO,1,0,296,1
2024-03-19,150643950,G2,9010-053-PM-28B,PM,Miscellaneous,CHECKING OF 53-PM-28B,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,296,0
2024-03-19,150643951,G2,9010-053-PM-27B,PM,Miscellaneous,CHECKING OF 53-PM-27B,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,296,0
2024-03-19,150643932,G2,9010-003-AT-6002,AT,Miscellaneous,DCU for monthly stack monitoring.,general,003INST,Instrumentation,OSNO,1,34,262,22
2024-03-19,150643954,G2,9010-048-KM-03B,KM,Miscellaneous,HGU FD FAN-B ( 48-KM-03B) CHECKING,inspection,048ELEC,Electrical,NOCO ORAS,-,42,254,32
2024-03-19,150643922,G2,9010-013-KM-01C,KM,Miscellaneous,RUN FEEDBACK CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,9,287,7
2024-03-20,150644016,G2,9010-001-PM-21B,PM,Miscellaneous,01P21B AMMETER NOT WORKING,general,TESTELEC,Electrical,NOCO ORAS,-,16,279,2
2024-03-20,150644012,G2,9010-011-BC-02,BC,Miscellaneous,TPS 220 VOLT COLORIDE CHARGER PM JOB,general,TESTELEC,Electrical,NOCO ORAS,-,1,294,2
2024-03-20,150644013,G2,9010-055-PIPING_SYS_02,PIPING_SYS_02,Mechanical Equipment,55-V-02 LT-0207 I/V not holding,general,055MECH,Mechanical,OSNO,1,0,295,0
2024-03-20,150644014,G2,9010-011-PMCC-01A,PMCC,Miscellaneous,FEEDR MODIFICATION JOB AT 12/02 SS  CDSP,general,TESTELEC,Electrical,NOCO ORAS,-,8,287,6
2024-03-20,150643992,G2,9010-013-KM-01C,KM,Miscellaneous,RUN FEEDBACK CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,8,287,6
2024-03-20,150643993,G2,9010-053-PM-09B,PM,Miscellaneous,CHECKING OF 53-PM-09B,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,295,0
2024-03-20,150643994,G2,9010-053-PM-26A,PM,Miscellaneous,CHECKING OF 53-PM-26A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,295,0
2024-03-20,150644035,G2,9010-053-PM-24B,PM,Miscellaneous,CHECKING OF 53-PM-24B,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,295,0
2024-03-20,150644045,G2,9010-056-K-11A,K,Miscellaneous,056KM-11A RUN INDICATION FAULTY BE CHECK,"inspection, damage",TESTELEC,Electrical,NOCO ORAS,1,8,287,7
2024-03-20,150643974,G2,9010-057-PIPING,PIPING,Mechanical Equipment,1st RA for Strainer Repair job,repair,057MECH,Mechanical,NOPR ORAS,2,0,295,1
2024-03-20,150644002,G2,9010-057-PIPING,PIPING,Mechanical Equipment,steam hose connection at HP condensate,general,057MECH,Mechanical,NOCO,-,55,240,43
2024-03-20,150644034,G2,9010-045-INST-MB-A-VA9,INST,Instrumentation,MB A drain vlv VA9 to check,inspection,045INST,Instrumentation,NOCO ORAS,-,14,281,50
2024-03-20,150644062,G3,9010-010-P-003B,P,Miscellaneous,PM OF PUMP 9010-010-P-003B,general,001MECH,Mechanical,NOCO ORAS,-,14,281,15
2024-03-20,150644074,G3,9010-001-P-04A,P,Miscellaneous,PM OF PUMP 9010-001-P-04A,general,001MECH,Mechanical,NOCO ORAS,-,1,294,4
2024-03-20,150644136,G3,9010-048-ACFM-02B,ACFM,HVAC Systems,PREVENTIVE MAINT OF 9010-048-ACFM-02B,maintenance,048ELEC,Electrical,NOCO ORAS,-,71,224,68
2024-03-20,150644138,G3,9010-046-PM-02B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-046-PM-02B,maintenance,045ELEC,Electrical,NOCO ORAS,-,55,240,62
2024-03-20,150644139,G3,9010-24A-MCM-04,MCM,Miscellaneous,PREVENTIVE MAINT OF 9010-24A-MCM-04,maintenance,24AELEC,Electrical,NOCO,-,71,224,66
2024-03-20,150644140,G3,9010-24A-MCM-06,MCM,Miscellaneous,PREVENTIVE MAINT OF 9010-24A-MCM-06,maintenance,24AELEC,Electrical,NOCO,-,71,224,59
2024-03-20,150644146,G3,9010-022-PM-01,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-022-PM-01,maintenance,022ELEC,Electrical,NOCO,-,71,224,70
2024-03-20,150644152,G3,9010-003-SBM-03,SBM,Miscellaneous,PREVENTIVE MAINTENANCE OF 9010-003-S,maintenance,003ELEC,Electrical,NOCO,-,71,224,81
2024-03-20,150644156,G3,9010-053-PM-28B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-28B,maintenance,053ELEC,Electrical,NOCO ORAS,-,71,224,66
2024-03-20,150644214,G3,9010-011-AT-BL5-CO,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,14,281,16
2024-03-20,150644215,G3,9010-011-AT-BL5-NOX,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,14,281,16
2024-03-20,150644216,G3,9010-011-AT-BL5-NOX,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,14,281,16
2024-03-20,150644217,G3,9010-011-AT-BL5-SPM,AT,Miscellaneous,SCHEDULE MAINT JOB -TPS,maintenance,011INST,Instrumentation,NOCO ORAS,-,14,281,16
2024-03-20,150644262,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-20,150644263,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-20,150644264,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-20,150644265,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-20,150644266,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-20,150644267,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-20,150644268,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,14,281,21
2024-03-20,150644269,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-20,150644270,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,14,281,21
2024-03-20,150644271,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-20,150644272,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,14,281,16
2024-03-20,150644273,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,14,281,16
2024-03-20,150644274,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,14,281,21
2024-03-20,150644275,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-20,150644276,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-20,150644277,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-20,150644278,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,14,281,16
2024-03-20,150644327,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-20,150644328,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,14,281,16
2024-03-20,150644329,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-20,150644330,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,14,281,21
2024-03-20,150644331,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-20,150644332,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,14,281,16
2024-03-20,150644333,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-20,150644334,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,14,281,16
2024-03-20,150644335,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-20,150644336,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,14,281,16
2024-03-20,150644337,G3,9010-011-BL-06-PHT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,14,281,15
2024-03-20,150644338,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,14,281,16
2024-03-20,150644344,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,14,281,16
2024-03-20,150644345,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,14,281,16
2024-03-20,150644346,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,14,281,16
2024-03-20,150644347,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,14,281,17
2024-03-21,150643980,G2,9010-053-PM-20A,PM,Miscellaneous,CHECKING OF 53-PM-20A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,294,0
2024-03-21,150644517,G2,9010-011-BL-4,BL,Miscellaneous,BLR#4 ATOMISING LINE REPLACEMENT AS PER,general,011MECH,Mechanical,NOPR ORAS,1,0,294,1
2024-03-21,150643981,G2,9010-053-PM-20B,PM,Miscellaneous,CHECKING OF 53-PM-20B,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,294,0
2024-03-21,150643982,G2,9010-053-PM-18B,PM,Miscellaneous,CHECKING OF 53-PM-18B,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,294,0
2024-03-21,150643914,G2,9010-011-COL-VCB-SEC2-L15,COL,Miscellaneous,TPS GRID PANEL SYSTEM I/C-2 TCS CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,293,2
2024-03-21,150644529,G2,9010-046-K-02A,K,Miscellaneous,46-KM-02-A New DGB-2 A to be check,inspection,046MECH,Mechanical,NOPR ORAS,1,1,293,1
2024-03-21,150644041,G2,9010-049-PM-01A,PM,Miscellaneous,Circuit checking of 49-PM-01A,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,287,0
2024-03-21,150644510,G2,9010-003-LG,LG,Miscellaneous,22-V003 LG LOWER TAPPING LEAK RECTIFY,"repair, damage",003INST,Instrumentation,OSNO,-,32,262,24
2024-03-21,150644546,G2,9010-003-TI-615B2,TI,Miscellaneous,03TI620A F001 STACK TEMPERATURE CHECK,inspection,003INST,Instrumentation,OSNO,-,32,262,20
2024-03-22,150644567,G2,9010-004-INST,INST,Instrumentation,OWS-03 screen blackout in Indselect-G C/,general,004INST,Instrumentation,NOPR ORAS,-,6,287,6
2024-03-22,150644550,G2,9010-011-132-BC,132,Miscellaneous,132 KV BATTERY CHARGER -1 TO BE TAKEN IN,general,TESTELEC,Electrical,NOCO ORAS,-,6,287,4
2024-03-22,150644004,G2,9010-24B-LIGHT,LIGHT,Electrical Systems,Painting JOb of EWS walls,general,24BELEC,Electrical,NOCO ORAS,1,14,279,21
2024-03-22,150644512,G2,9010-057-K-02A,K,Miscellaneous,K-02A: N2 packing leakage at Cylinder,general,24AMECH,Mechanical,NOCO,-,53,240,45
2024-03-22,150644049,G2,9010-011-SS-TPS,SS,Miscellaneous,RELAY IRF CHEAKING OF TPS SUBSTATION,general,TESTELEC,Electrical,NOCO ORAS,-,5,288,4
2024-03-22,150644051,G2,9010-053-PM-11A,PM,Miscellaneous,CHECKING OF 53-PM-11A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,293,0
2024-03-22,150644052,G2,9010-053-PM-12B,PM,Miscellaneous,CHECKING OF 53-PM-12B,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,293,0
2024-03-22,150644053,G2,9010-053-PM-18A,PM,Miscellaneous,CHECKING OF 53-PM-18A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,293,0
2024-03-22,150644054,G2,9010-003-SS-DCU,SS,Miscellaneous,RELAY IRF CHEAKING OF DCU SUBSTATION,general,TESTELEC,Electrical,NOCO ORAS,-,5,288,4
2024-03-22,150644595,G2,9010-003-SS-OLD-HT,SS,Miscellaneous,RELAY IRF CHEAKING OF OLD HT SUBSTATION,general,TESTELEC,Electrical,NOCO ORAS,-,5,288,4
2024-03-22,150644596,G2,9010-049-ACF-01C,ACF,HVAC Systems,49-ACF-01C FEDDER MODIFICATION,general,049ELEC,Electrical,NOCO ORAS,-,10,283,17
2024-03-22,150644513,G2,9010-001-PIPING,PIPING,Mechanical Equipment,STEAM HOSE CONNECTION NEAR C1A PASS,general,001MECH,Mechanical,NOCO,-,75,218,29
2024-03-22,150644541,G2,9010-057-P-07,P,Miscellaneous,P-07: CBD pump not starting,general,TESTELEC,Electrical,NOCO ORAS,-,6,287,5
2024-03-23,150644633,G2,9010-049-PIPING,PIPING,Mechanical Equipment,P-05 A seal cooler CWR line hot,general,049MECH,Mechanical,OSNO,-,0,292,0
2024-03-23,150644636,G2,9010-011-132-SCADA,132,Miscellaneous,SCADA CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,5,287,5
2024-03-23,150644562,G2,9010-057-UV-2101A,UV,Miscellaneous,"UV-2101A: stuck, not opening properly",general,057INST,Instrumentation,NOCO,-,52,240,48
2024-03-23,150644563,G2,9010-057-A-04,A,Miscellaneous,AC-04: tube leakage to be attended,general,057MECH,Mechanical,NOCO,-,52,240,41
2024-03-23,150644564,G2,9010-057-A-04,A,Miscellaneous,"AC-04: I/L, O/L, drain to be blinded",general,057MECH,Mechanical,NOCO,-,52,240,45
2024-03-23,150644667,G2,9010-053-PM-15B,PM,Miscellaneous,CHECKING OF 53-PM-15B,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,292,0
2024-03-23,150644668,G2,9010-053-PM-07B,PM,Miscellaneous,CHECKING OF 53-PM-07b,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,292,0
2024-03-23,150644669,G2,9010-053-PM-01C,PM,Miscellaneous,CHECKING OF 53-PM-01C,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,292,0
2024-03-23,150644671,G2,9010-057-SS-IND-DEPTG,SS,Miscellaneous,RELAY IRF CHEAKING OF indept-g,general,TESTELEC,Electrical,NOCO ORAS,-,4,288,4
2024-03-23,150644672,G2,9010-032-SS-NEW-ETP,SS,Miscellaneous,RELAY IRF CHEAKING OF NEW ETP,general,TESTELEC,Electrical,NOCO ORAS,-,4,288,4
2024-03-23,150644673,G2,9010-027-SS-ETP-CHEM,SS,Miscellaneous,RELAY IRF CHEAKING OF ETP CHEMICAL HOUSE,general,027ELEC,Electrical,NOCO ORAS,-,38,254,31
2024-03-23,150644600,G4,9010-010-P-004B,P,Miscellaneous,PDM recommendation of 010-P-04B,general,001MECH,Mechanical,NOCO ORAS,-,11,281,12
2024-03-23,150644601,G4,9010-001-P-22A,P,Miscellaneous,PDM recommendation of 001-P-22A,general,001MECH,Mechanical,NOPR ORAS,-,0,292,3
2024-03-23,150644687,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,RELAY IRF CHEAKING OF NEW UNIT,general,049ELEC,Electrical,NOCO ORAS,-,9,283,20
2024-03-23,150644602,G3,9010-049-INST,INST,Instrumentation,MATERIAL ISSUE FOR MAINTENANCE,"maintenance, damage",049INST,Instrumentation,NOCO ORAS,1,58,234,64
2024-03-23,150644735,G2,9010-057-P-41A,P,Miscellaneous,"P-41A: not starting, to be checked",inspection,057ELEC,Electrical,NOCO ORAS,-,13,279,12
2024-03-23,150644706,G2,9010-011-PMCC-01A,PMCC,Miscellaneous,12/02 SS CDSP PMCC SPARE FEEDER 5F2 CHEC,general,TESTELEC,Electrical,NOCO ORAS,-,5,287,5
2024-03-24,150644651,G2,9010-004-TR-303A,TR,Miscellaneous,INDSELECT-G TR-303A SILICA GEL,general,004ELEC,Electrical,NOCO ORAS,-,12,279,21
2024-03-24,150644652,G2,9010-004-TR-303B,TR,Miscellaneous,INDSELECT-G TR-303B SILICA GEL,general,004ELEC,Electrical,NOCO ORAS,-,12,279,30
2024-03-26,150644750,G2,9010-001-PG,PG,Miscellaneous,01P12B and 01P10A disch. PG to be replac,general,001INST,Instrumentation,NOPR,-,0,289,1
2024-03-26,150644677,G2,9010-057-K-02A,K,Miscellaneous,57-K-02A both L O filter to be cleaned .,general,24AMECH,Mechanical,OSNO,1,0,289,0
2024-03-26,150644690,G2,9010-057-P-42 A,P,Miscellaneous,57-P-42A TRIPPING PROBLEM TO BE RCTIFIED,damage,057ELEC,Electrical,NOCO ORAS,1,10,279,14
2024-03-26,150644678,G2,9010-003-BC-02,BC,Miscellaneous,OLD HT BC GROUND FAULT CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,286,3
2024-03-26,150644721,G2,9010-056-AT-0501 A-B,AT,Miscellaneous,S ANALYZER HELOIX PRESSURE LOW,general,056INST,Instrumentation,NOPR ORAS,-,1,288,2
2024-03-26,150644709,G2,9010-057-A-01A,A,Miscellaneous,"57-AC-01A belt is damage, to be replaced",repair,057MECH,Mechanical,NOPR ORAS,1,0,289,2
2024-03-26,150644760,G2,9010-049-PM-01A,PM,Miscellaneous,49-PM-01A CIRCUIT MODIFICATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,2,287,2
2024-03-26,150644624,G2,9010-011-132KV-SS,132KV,Miscellaneous,RELAY IRF CHEAKING Of 132KV,general,011ELEC,Electrical,NOCO ORAS,-,6,283,13
2024-03-26,150644765,G2,9010-004-PMCC-303,PMCC,Miscellaneous,RELAY IRF CHEAKING Of CRU,general,TESTELEC,Electrical,NOCO ORAS,-,1,288,2
2024-03-26,150644766,G2,9010-001-SS-CDU-NSF,SS,Miscellaneous,RELAY IRF CHEAKING Of CDU,general,TESTELEC,Electrical,NOCO ORAS,-,1,288,3
2024-03-26,150644767,G2,9010-06A-SS-OM-S,SS,Miscellaneous,RELAY IRF CHEAKING Of OM&S,general,TESTELEC,Electrical,NOCO ORAS,-,1,288,3
2024-03-26,150644754,G2,9010-010-PM-004A,PM,Miscellaneous,10P004A running indication is not coming,general,TESTELEC,Electrical,NOCO ORAS,-,3,286,2
2024-03-26,150644795,G2,9010-032-02XV-002,02XV,Miscellaneous,OLD ACID TANK LG & LI TO PROVIDE,general,007INST,Instrumentation,NOCO ORAS,-,9,280,16
2024-03-26,150644770,G2,9010-011-COL-VCB-SEC2-L15,COL,Miscellaneous,COLONY VCB PHASE SEQUENCE CHECKING L15,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,286,3
2024-03-26,150644825,G2,9010-049-PM-08,PM,Miscellaneous,CHECKING OF 49-PM-08,inspection,TESTELEC,Electrical,NOCO ORAS,-,2,287,1
2024-03-26,150644826,G2,9010-011-MOT,MOT,Electrical Systems,BOILER 5 LRSB OLD 1,general,TESTELEC,Electrical,NOCO ORAS,-,0,289,1
2024-03-26,150644827,G2,9010-011-MOT,MOT,Electrical Systems,CHECKING OF BOILER 5 LRSB NEW 1,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,289,1
2024-03-26,150644799,G4,9010-010-P-004B,P,Miscellaneous,PDM recommendation of 010-P-04B,general,001MECH,Mechanical,NOCO ORAS,-,8,281,10
2024-03-26,150644791,G2,9010-057-P-01A,P,Miscellaneous,P-01A : ammeter not working,general,057ELEC,Electrical,NOCO ORAS,-,10,279,12
2024-03-26,150644792,G2,9010-057-P-41C,P,Miscellaneous,P-41C: Ammeter not working,general,057ELEC,Electrical,NOCO ORAS,-,10,279,12
2024-03-26,150644793,G2,9010-057-A-02A,A,Miscellaneous,ACF-02A/B: ammeter missing,general,057ELEC,Electrical,NOCO ORAS,-,10,279,14
2024-03-26,150644794,G2,9010-057-A-04A,A,Miscellaneous,ACF-04A/B: ammeter missing,general,057ELEC,Electrical,NOCO ORAS,-,10,279,13
2024-03-26,150644712,G2,9010-006-MCC-04,MCC,Miscellaneous,WALL SEEPAGE TO RECTIFY,repair,TESTELEC,Electrical,NOCO ORAS,-,3,286,3
2024-03-27,150644848,G2,9010-004-PM-34B,PM,Miscellaneous,04-PM-34 B LCS CABLE CONNECTION,general,TESTELEC,Electrical,NOCO ORAS,-,2,286,2
2024-03-27,150644816,G2,9010-003-ELEVATOR,ELEVATOR,Electrical Systems,AMC of DCU elevator,general,003ELEC,Electrical,NOCO ORAS,1,9,279,30
2024-03-27,150644806,G2,9010-046-PM-04A,PM,Miscellaneous,CHECKING OF 46-PM-04A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,288,0
2024-03-27,150644807,G2,9010-046-KM-03A,KM,Miscellaneous,CHECKING OF 46-KM-03A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,288,3
2024-03-27,150644888,G2,9010-013-KM-01C,KM,Miscellaneous,13-KM-01C CONTROL & CT TB TIGHTNESS CHEC,general,TESTELEC,Electrical,NOCO ORAS,-,2,286,3
2024-03-27,150645014,G3,9010-001-P-05,P,Miscellaneous,PM OF PUMP 9010-001-P-05,general,001MECH,Mechanical,NOCO ORAS,-,7,281,17
2024-03-27,150645038,G3,9010-24A-MCM-01,MCM,Miscellaneous,PREVENTIVE MAINT OF 9010-24A-MCM-01,maintenance,24AELEC,Electrical,NOCO,-,64,224,62
2024-03-27,150645039,G3,9010-048-ACFM-02A,ACFM,HVAC Systems,PREVENTIVE MAINT OF 9010-048-ACFM-02A,maintenance,048ELEC,Electrical,NOCO ORAS,-,64,224,64
2024-03-27,150645040,G3,9010-048-ACFM-01A,ACFM,HVAC Systems,PREVENTIVE MAINT OF 9010-048-ACFM-01A,maintenance,048ELEC,Electrical,NOCO ORAS,-,64,224,64
2024-03-27,150645041,G3,9010-048-ACFM-01B,ACFM,HVAC Systems,PREVENTIVE MAINT OF 9010-048-ACFM-01B,maintenance,048ELEC,Electrical,NOCO ORAS,-,64,224,64
2024-03-27,150645042,G3,9010-046-KM-03B,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-046-KM-03B,maintenance,045ELEC,Electrical,NOCO ORAS,-,40,248,52
2024-03-27,150645045,G3,9010-24A-MCM-03,MCM,Miscellaneous,PREVENTIVE MAINT OF 9010-24A-MCM-03,maintenance,24AELEC,Electrical,NOCO,-,64,224,59
2024-03-27,150645049,G3,9010-018-PM-201C,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-018-PM-201C,maintenance,018ELEC,Electrical,NOCO,-,64,224,68
2024-03-27,150645050,G3,9010-030-PM-01,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-030-PM-01,maintenance,030ELEC,Electrical,NOCO ORAS,-,76,212,70
2024-03-27,150645051,G3,9010-030-PM-02,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-030-PM-02,maintenance,030ELEC,Electrical,NOCO ORAS,-,75,213,69
2024-03-27,150645058,G3,9010-053-ACM-01A,ACM,HVAC Systems,PREVE MAIN OF 9010-053-ACM-01A,general,053ELEC,Electrical,NOCO ORAS,-,64,224,57
2024-03-27,150645061,G3,9010-053-PM-27B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-27B,maintenance,053ELEC,Electrical,NOCO ORAS,-,64,224,62
2024-03-27,150645062,G3,9010-053-PM-11A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-11A,maintenance,053ELEC,Electrical,NOCO ORAS,-,64,224,62
2024-03-27,150645076,G3,9010-032-K-01B,K,Miscellaneous,PM schedule of 032-K-01B,general,027MECH,Mechanical,NOPR ORAS,-,1,287,6
2024-03-27,150645130,G3,9010-003-UPS-01,UPS,Instrumentation,as,general,TESTELEC,Electrical,NOCO ORAS,-,16,272,22
2024-03-27,150645131,G3,9010-011-UPS-02,UPS,Instrumentation,Maintenance of UPS 9010-011-UPS-02,maintenance,TESTELEC,Electrical,NOCO ORAS,-,13,275,31
2024-03-27,150645133,G3,9010-001-P-03B,P,Miscellaneous,PM plan of 001-P-03B,general,001MECH,Mechanical,NOCO ORAS,-,7,281,17
2024-03-27,150645135,G3,9010-001-P-04A,P,Miscellaneous,PM plan of 001-P-04A,general,001MECH,Mechanical,NOCO ORAS,-,7,281,8
2024-03-27,150645136,G3,9010-001-P-04A,P,Miscellaneous,PM plan of 001-P-04A,general,001MECH,Mechanical,NOCO ORAS,-,7,281,8
2024-03-27,150645187,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,7,281,21
2024-03-27,150645188,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645189,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645190,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645191,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645192,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,7,281,11
2024-03-27,150645193,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,7,281,13
2024-03-27,150645194,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645195,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645196,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,7,281,11
2024-03-27,150645197,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645199,G3,9010-045-INST-MB-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645201,G3,9010-045-INST-MB-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,7,281,13
2024-03-27,150645203,G3,9010-045-INST-SACA-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645204,G3,9010-045-INST-SACB-CDTR1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,7,281,21
2024-03-27,150645207,G3,9010-045-INST-SBA-A-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,7,281,13
2024-03-27,150645209,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645210,G3,9010-045-INST-SBA-B-CDT-1,INST,Instrumentation,COND ANALYZER PM JOB,general,045INST,Instrumentation,NOCO ORAS,-,7,281,21
2024-03-27,150645281,G3,9010-011-AT-BL6-SPM,AT,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,7,281,13
2024-03-27,150645282,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645283,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,7,281,12
