Notif.date,Notification,Notification type,Functional Loc.,Equipments,Equipment Category,Description,Description Category,Main WorkCtr,Department,System status,Priority,Maintenance Days,Equipment Age (days),Predicted Maintenance Days
2024-03-27,150645284,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645285,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645286,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,7,281,21
2024-03-27,150645287,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645288,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645289,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645290,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,7,281,13
2024-03-27,150645291,G3,9010-011-BL-06-PHT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-27,150645292,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,7,281,11
2024-03-27,150645296,G3,9010-011-BL-7-PT-701B,BL,Miscellaneous,PM JOB 9010-011-BL-7-PT-701B,general,011INST,Instrumentation,NOCO ORAS,-,7,281,13
2024-03-27,150645297,G3,9010-011-BL-06-TT601B,BL,Miscellaneous,PM JOB 9010-011-BL-06-TT601B,general,011INST,Instrumentation,NOCO ORAS,-,7,281,21
2024-03-27,150645298,G3,9010-011-BL-06-PT-601A,BL,Miscellaneous,PM JOB 9010-011-BL-06-PT-601A,general,011INST,Instrumentation,NOCO ORAS,-,7,281,12
2024-03-28,150644928,G2,9010-011-132-SCADA,132,Miscellaneous,SCADA CHECKING JOB AT 132 KV SS,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,283,4
2024-03-28,150644938,G2,9010-032-AI-001,AI,Instrumentation,Installation of new pH meter at ETP O/L,general,032INST,Instrumentation,OSNO,-,13,274,6
2024-03-28,150644929,G2,9010-046-PM-05B,PM,Miscellaneous,CHECKING OF 46-PM-05B,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,287,0
2024-03-28,150644930,G2,9010-046-MOT,MOT,Electrical Systems,CHECKING OF 46-KM-03,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,287,1
2024-03-28,150644907,G2,9010-EST-I-LIGHT,I,Miscellaneous,Transformer overhauling in sector-1,general,EST-ELEC,Electrical,NOCO ORAS,1,64,223,52
2024-03-28,150644903,G2,9010-003-DCS,DCS,Control Systems,OWS replacement,general,003INST,Instrumentation,NOCO ORAS,-,79,208,65
2024-03-28,150644921,G2,9010-003-PM-102,PM,Miscellaneous,03-PM-102 TIMER CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,286,1
2024-03-28,150645496,G2,9010-003-ACF-108A,ACF,HVAC Systems,03-E-108A not getting  start fro,general,003ELEC,Electrical,NOCO ORAS,-,8,279,75
2024-03-28,150645497,G2,9010-51A-PIPING,PIPING,Mechanical Equipment,bill payment to H saikia,general,51AMECH,Mechanical,NOPR ORAS,-,0,287,0
2024-03-28,150645471,G2,9010-003-PM-104,PM,Miscellaneous,03-PM-104 TIMER CHECKING,inspection,003ELEC,Electrical,NOCO ORAS,-,8,279,67
2024-03-29,150645457,G2,9010-013-K-01B,K,Miscellaneous,Air Comp.‘B’ LO cooler channel head leak,damage,013MECH,Mechanical,OSNO,1,0,286,0
2024-03-29,150645525,G2,9010-056-PG,PG,Miscellaneous,P-2A & P-2B Disch PG not working 10 kg,general,056INST,Instrumentation,OSNO,-,0,286,0
2024-03-29,150644944,G2,9010-003-PM-103,PM,Miscellaneous,03-pm-103 u/v timer checking,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,286,0
2024-03-29,150645555,G2,9010-049-PM-01B,PM,Miscellaneous,049-pm-1b circuit modification job,general,TESTELEC,Electrical,NOCO ORAS,-,0,286,1
2024-03-29,150645547,G2,9010-046-PM-01A,PM,Miscellaneous,46-PM-01A BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,286,0
2024-03-29,150645548,G2,9010-046-PM-09A,PM,Miscellaneous,46-PM-9A BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,286,0
2024-03-29,150645549,G2,9010-046-PM-07B,PM,Miscellaneous,46-PM-7B BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,286,0
2024-03-29,150645559,G1,9010-048-XV-0201,XV,Miscellaneous,2oo2 SOV replacement with feedback in HG,general,048INST,Instrumentation,NOCO ORAS,-,49,237,43
2024-03-29,150645560,G1,9010-053-XV-1403,XV,Miscellaneous,2002 SOV replacement with feedback type,general,053INST,Instrumentation,NOCO ORAS,-,49,237,44
2024-03-29,150645561,G1,9010-51A-SDV-1101,SDV,Miscellaneous,2oo2 SOV replacement with ffedback type,general,51AINST,Instrumentation,NOCO ORAS,-,49,237,42
2024-03-29,150645550,G2,9010-046-PM-05B,PM,Miscellaneous,46-PM-5B STARTING PROBLEM CHECKING,"inspection, damage",TESTELEC,Electrical,NOCO ORAS,-,3,283,1
2024-03-29,150645540,G2,9010-057-UV-2101A,UV,Miscellaneous,UV-2101A: insulation removal at valve,general,CIVILREF,Civil,NOCO,-,46,240,43
2024-03-29,150645552,G2,9010-004-P-34B,P,Miscellaneous,de cabling of 04P34B .,general,004ELEC,Electrical,NOCO ORAS,-,7,279,20
2024-03-29,150645554,G2,9010-003-SS-DCU,SS,Miscellaneous,DCU SUB-STATION Water Ingress Inside,general,003ELEC,Electrical,NOCO ORAS,2,7,279,68
2024-03-30,150645520,G2,9010-057-EHT,EHT,Miscellaneous,Electric heat tracing to be checked,inspection,057ELEC,Electrical,NOCO ORAS,-,6,279,11
2024-03-30,150645530,G2,9010-057-PM-01A,PM,Miscellaneous,57-PM-01A FIELD AMMETER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,282,2
2024-03-30,150645521,G2,9010-057-A-04,A,Miscellaneous,"AC-04: I/L, O/L, drain to be deblind",general,057MECH,Mechanical,NOCO,-,45,240,41
2024-03-30,150645531,G2,9010-045-KM-04,KM,Miscellaneous,BMR CHECKING OF 45-KM-04,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,285,1
2024-03-30,150645532,G2,9010-045-PM-05,PM,Miscellaneous,BMR CHECKING OF 45-PM-05A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,285,0
2024-03-30,150645534,G2,9010-51A-E-10A-PN,E,Miscellaneous,51A-E-10A TRIPPING PROBLEM CHECKING,"inspection, damage",TESTELEC,Electrical,NOCO ORAS,-,2,283,3
2024-03-30,150645629,G2,9010-003-LG,LG,Miscellaneous,Ahurlan vessel LG to be provided,general,003INST,Instrumentation,OSNO,-,11,274,10
2024-03-30,150645638,G2,9010-003-PM-101,PM,Miscellaneous,03-PM-101 TIMER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,2,283,0
2024-03-30,150645687,G2,9010-004-K-01C,K,Miscellaneous,INST.TUBING TO BE REMOVE FROM K001C,general,004INST,Instrumentation,OSNO,-,0,285,1
2024-03-31,150645619,G2,9010-048-TT-0703A,TT,Instrumentation,reformer crossover TT-0703A out of order,general,048INST,Instrumentation,OSNO,-,0,284,1
2024-03-31,150645666,G2,9010-018-TR,TR,Miscellaneous,UCT TR-21 SILICA GEL REPLACE,repair,018ELEC,Electrical,NOCO ORAS,-,5,279,13
2024-04-01,150645667,G2,9010-011-COL-VCB-SEC2-L14,COL,Miscellaneous,TPS GRID PANEL INCOMER MFM INSTALLATION,general,TESTELEC,Electrical,NOCO ORAS,-,2,281,2
2024-04-01,150645699,G2,9010-011-P-09,P,Miscellaneous,FOP#1 TO BE SEND TO WORKSHOP - SEAL LEAK,damage,011MECH,Mechanical,NOPR ORAS,1,1,282,2
2024-04-01,150645669,G2,9010-003-PM-001,PM,Miscellaneous,PM001 MOTOR PM JOB,general,003ELEC,Electrical,NOCO ORAS,-,4,279,77
2024-04-01,150645660,G2,9010-007-006-DCV-606,006,Miscellaneous,Rov to be check in TAS,inspection,007INST,Instrumentation,NOPR ORAS,-,1,282,2
2024-04-01,150645603,G2,9010-51A-E-10B-PN,E,Miscellaneous,51A-E-10A CIRCUIT CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,282,3
2024-04-01,150645604,G2,9010-030-PN-02A,PN,Miscellaneous,INTAKE HT PANEL BARGE I/C-1 PI TEST,inspection,TESTELEC,Electrical,NOCO ORAS,-,2,281,2
2024-04-01,150645717,G2,9010-032-PCV-001,PCV,Miscellaneous,PIC001 not working properly,general,032INST,Instrumentation,OSNO,-,9,274,7
2024-04-02,150645789,G2,9010-004-LT-1102,LT,Miscellaneous,04-V-601 LEVEL ERRATIC TO BE CHECKED,inspection,004INST,Instrumentation,OSNO,-,23,259,14
2024-04-02,150645751,G2,9010-046-PM-07A,PM,Miscellaneous,BMR CHECKING OF 46-PM-07A,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,281,1
2024-04-02,150645752,G2,9010-046-PM-02B,PM,Miscellaneous,BMR CHECKING OF 46-PM-02B,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,281,1
2024-04-02,150645794,G2,9010-001-PM-03B,PM,Miscellaneous,001-pm-03B RUN INDICATION CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,281,1
2024-04-02,150645712,G2,9010-51A-PIPING_SYS_08,PIPING_SYS_08,Mechanical Equipment,"CULVERT 10/1 3"" WATER LINE LEAK",damage,CIVILREF,Civil,OSNO,1,0,282,0
2024-04-02,150645808,G2,9010-011-UPS-02,UPS,Instrumentation,TPS VERTIV UPS PM JOB,general,TESTELEC,Electrical,NOCO ORAS,-,1,281,1
2024-04-02,150645809,G2,9010-003-UPS,UPS,Instrumentation,OLD HT VERTIV UPS PM JOB,general,TESTELEC,Electrical,NOCO ORAS,-,1,281,1
2024-04-02,150645810,G2,9010-003-BC-02,BC,Miscellaneous,OLD HT HBL BC RECTIFICATION,general,TESTELEC,Electrical,NOCO ORAS,-,1,281,2
2024-04-02,150645811,G2,9010-003-BC-04,BC,Miscellaneous,12/02 SS HBL 110V BC PM JOB,general,TESTELEC,Electrical,NOCO ORAS,-,1,281,3
2024-04-03,150645813,G2,9010-011-132-TR-1,132,Miscellaneous,132 KV GRID TR-1 NIFPS CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,281,1
2024-04-03,150645851,G2,9010-001-FDM-02B,FDM,Miscellaneous,CDU FD FAN -B LCS CABLE DISCONNECTION,general,TESTELEC,Electrical,NOCO ORAS,-,2,279,3
2024-04-03,150645778,G4,9010-013-K-01B,K,Miscellaneous,N2U AIR COMP. 'B' PDM JOBS (M/M),general,013MECH,Mechanical,NOPR ORAS,1,3,278,5
2024-04-03,150645839,G2,9010-057-PT2438A,PT2438A,Instrumentation,PT-2437A Impulse line dechoking job,general,057INST,Instrumentation,NOPR,-,40,241,28
2024-04-03,150645840,G2,9010-057-PDT2403,PDT2403,Miscellaneous,PDT-2432A IMPULSE LINE DECHOKING JOB,general,057INST,Instrumentation,NOPR,-,22,259,16
2024-04-03,150645852,G2,9010-011-132-SCADA,132,Miscellaneous,SCADA CHECKING JOB AT 132 KV SS,inspection,TESTELEC,Electrical,NOCO ORAS,-,2,279,4
2024-04-03,150645783,G2,9010-018-LIGHTING,LIGHTING,Electrical Systems,NPCT areas dosing point MCB is not worki,general,018ELEC,Electrical,NOCO ORAS,1,2,279,37
2024-04-03,150645916,G3,9010-27A-GB-11,GB,Miscellaneous,PREVENTIVE MAINT OF GEAR BOX,maintenance,027MECH,Mechanical,NOPR ORAS,-,15,266,15
2024-04-03,150645917,G3,9010-27A-GB-10,GB,Miscellaneous,PREVENTIVE MAINT OF GEAR BOX,maintenance,027MECH,Mechanical,NOPR ORAS,-,13,268,13
2024-04-03,150645918,G3,9010-27A-GB-09,GB,Miscellaneous,PREVENTIVE MAINT OF GEAR BOX,maintenance,027MECH,Mechanical,NOPR ORAS,-,13,268,13
2024-04-03,150645945,G3,9010-001-P-21A,P,Miscellaneous,PM OF PUMP 9010-001-P-21A,general,001MECH,Mechanical,NOCO ORAS,-,4,277,6
2024-04-03,150645946,G3,9010-001-P-08,P,Miscellaneous,PM OF PUMP 010-001-P-08,general,001MECH,Mechanical,NOCO ORAS,-,4,277,7
2024-04-03,150645955,G3,9010-21A-PM-03,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-21A-PM-03,maintenance,EST-ELEC,Electrical,NOCO,-,58,223,62
2024-04-03,150645956,G3,9010-21A-PM-04,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-21A-PM-04,maintenance,EST-ELEC,Electrical,NOCO,-,58,223,62
2024-04-03,150645961,G3,9010-046-PM-05B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-046-PM-05B,maintenance,045ELEC,Electrical,NOCO ORAS,-,45,236,63
2024-04-03,150645963,G3,9010-048-FM-05,FM,Miscellaneous,PREVENTIVE MAINT OF 9010-048-FM-05,maintenance,048ELEC,Electrical,NOCO ORAS,-,57,224,58
2024-04-03,150645964,G3,9010-046-PM-03A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-046-PM-03A,maintenance,045ELEC,Electrical,NOCO ORAS,-,58,223,60
2024-04-03,150645965,G3,9010-046-PM-03B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-046-PM-03B,maintenance,045ELEC,Electrical,NOCO ORAS,-,47,234,61
2024-04-03,150645966,G3,9010-046-PM-04A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-046-PM-04A,maintenance,045ELEC,Electrical,NOCO ORAS,-,33,248,43
2024-04-03,150645967,G3,9010-046-PM-04B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-046-PM-04B,maintenance,045ELEC,Electrical,NOCO ORAS,-,33,248,63
2024-04-03,150645968,G3,9010-046-PM-05A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-046-PM-05A,maintenance,045ELEC,Electrical,NOCO ORAS,-,45,236,63
2024-04-03,150645972,G3,9010-048-PM-01A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-048-PM-01A,maintenance,048ELEC,Electrical,NOCO ORAS,-,57,224,58
2024-04-03,150645974,G3,9010-24A-MCM-07,MCM,Miscellaneous,PREVENTIVE MAINT OF 9010-24A-MCM-07,maintenance,24AELEC,Electrical,NOCO,-,57,224,58
2024-04-03,150645975,G3,9010-24A-MCM-08,MCM,Miscellaneous,PREVENTIVE MAINT OF 9010-24A-MCM-08,maintenance,24AELEC,Electrical,NOCO,-,57,224,58
2024-04-03,150645976,G3,9010-24A-MCM-10,MCM,Miscellaneous,PREVENTIVE MAINT OF 9010-24A-MCM-10,maintenance,24AELEC,Electrical,NOCO,-,57,224,58
2024-04-03,150645979,G3,9010-001-PM-10A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-001-PM-10A,maintenance,001ELEC,Electrical,NOCO ORAS,-,66,215,61
2024-04-03,150645983,G3,9010-001-PM-01,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-001-PM-01,maintenance,001ELEC,Electrical,NOCO ORAS,-,58,223,57
2024-04-03,150645985,G3,9010-022-PM-02,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-022-PM-02,maintenance,022ELEC,Electrical,NOCO,-,57,224,66
2024-04-03,150645987,G3,9010-013-KM-02A,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-013-KM-02A,maintenance,013ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646006,G3,9010-053-PM-24A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-24A,maintenance,053ELEC,Electrical,NOCO ORAS,-,57,224,58
2024-04-03,150646007,G3,9010-053-PM-27A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-27A,maintenance,053ELEC,Electrical,NOCO ORAS,-,57,224,58
2024-04-03,150646008,G3,9010-053-PM26B,PM26B,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-26B,maintenance,053ELEC,Electrical,NOCO ORAS,-,57,224,58
2024-04-03,150646009,G3,9010-053-PM-10D,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-053-PM-10D,maintenance,053ELEC,Electrical,NOCO ORAS,-,57,224,58
2024-04-03,150646015,G3,9010-056-ACM-01A,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-01A,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646016,G3,9010-056-ACM-01B,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-01B,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646017,G3,9010-056-ACM-02A,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-02A,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646018,G3,9010-056-ACM-02B,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-02B,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646019,G3,9010-056-ACM-02C,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-02C,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646020,G3,9010-056-ACM-02D,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-02D,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646021,G3,9010-056-ACM-02E,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-02E,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646022,G3,9010-056-ACM-02F,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-02F,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646023,G3,9010-056-ACM-11A,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-11A,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646024,G3,9010-056-ACM-11B,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-11B,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646025,G3,9010-056-ACM-11C,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-11C,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646026,G3,9010-056-ACM-11D,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-11D,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646027,G3,9010-056-ACM-12A,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-12A,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646028,G3,9010-056-ACM-12B,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-12B,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646029,G3,9010-056-ACM-12C,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-12C,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646030,G3,9010-056-ACM-12D,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-12D,maintenance,056ELEC,Electrical,NOCO ORAS,-,58,223,58
2024-04-03,150646031,G3,9010-056-ACM-13A,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-13A,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646032,G3,9010-056-ACM-13B,ACM,HVAC Systems,PREVENTIVE MAINT OF 9010-056-ACM-13B,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,57
2024-04-03,150646033,G3,9010-056-PM-5302,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-056-PM-5302,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,58
2024-04-03,150646034,G3,9010-056-PM-5304,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-056-PM-5304,maintenance,056ELEC,Electrical,NOPR ORAS,-,63,218,58
2024-04-03,150646035,G3,9010-056-PM-53A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-056-PM-53A,maintenance,056ELEC,Electrical,NOCO ORAS,-,57,224,58
2024-04-03,150646046,G3,9010-032-P-02A,P,Miscellaneous,PM schedule of 032-p-02a,general,027MECH,Mechanical,NOPR ORAS,-,20,261,18
2024-04-03,150646047,G3,9010-032-P-02B,P,Miscellaneous,PM schedule of 032-p-02b,general,027MECH,Mechanical,NOPR ORAS,-,20,261,18
2024-04-03,150646048,G3,9010-032-P-02C,P,Miscellaneous,PM schedule of 032-p-02c,general,027MECH,Mechanical,NOPR ORAS,-,20,261,18
2024-04-03,150646051,G3,9010-27A-P-15B,P,Miscellaneous,PM schedule of 027-p-15b,general,027MECH,Mechanical,NOPR ORAS,-,21,260,18
2024-04-03,150646059,G3,9010-032-P-05A,P,Miscellaneous,PM schedule of 032-p-05a,general,027MECH,Mechanical,NOPR ORAS,-,15,266,15
2024-04-03,150646060,G3,9010-032-P-05C,P,Miscellaneous,PM schedule of 032-p-05c,general,027MECH,Mechanical,NOPR ORAS,-,15,266,15
2024-04-03,150646071,G3,9010-001-P-104B,P,Miscellaneous,PM OF AIR FIN COOLER 9010-001-P-104B,general,001MECH,Mechanical,NOCO ORAS,-,4,277,6
2024-04-03,150646072,G3,9010-011-FD-06,FD,Miscellaneous,PREVENTIVE MAINT OF PUMP,maintenance,011MECH,Mechanical,NOCO ORAS,-,15,266,16
2024-04-03,150646088,G3,9010-27A-GB-12,GB,Miscellaneous,PREVENTIVE MAINT OF GEAR BOX,maintenance,027MECH,Mechanical,NOPR ORAS,-,15,266,15
2024-04-03,150646106,G3,9010-010-P-013A,P,Miscellaneous,PM OF PUMP 9010-010-P-013A,general,001MECH,Mechanical,NOCO ORAS,-,4,277,6
2024-04-03,150646107,G3,9010-053-K-02,K,Miscellaneous,PM schedule of main air blower,general,053MECH,Mechanical,NOPR ORAS,-,36,245,40
2024-04-03,150646243,G3,9010-053-P-01 B,P,Miscellaneous,PM JOBS FOR 9010-053-P-01 B,general,053MECH,Mechanical,NOCO ORAS,-,23,258,16
2024-04-03,150646255,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,0,281,7
2024-04-03,150646256,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,0,281,7
2024-04-03,150646257,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,0,281,8
2024-04-03,150646258,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,0,281,8
2024-04-03,150646259,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,0,281,8
2024-04-03,150646260,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,0,281,21
2024-04-03,150646261,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,0,281,7
2024-04-03,150646262,G3,9010-011-BL-7-CDT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,0,281,8
2024-04-03,150646263,G3,9010-011-BL-7-CDT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,0,281,7
2024-04-03,150646264,G3,9010-011-BL-7-PHT-701,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,0,281,21
2024-04-03,150646265,G3,9010-011-BL-7-PHT708,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,0,281,8
2024-04-03,150646328,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,0,281,21
2024-04-03,150646329,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,0,281,7
2024-04-03,150646330,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,0,281,9
2024-04-03,150646331,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,0,281,8
2024-04-03,150646332,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,0,281,21
2024-04-03,150646333,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,0,281,21
2024-04-03,150646334,G3,9010-011-BL-06-AT610,BL,Miscellaneous,ANALYZER PM JOB OF O2,general,011INST,Instrumentation,NOCO ORAS,-,0,281,7
2024-04-03,150646335,G3,9010-011-BL-06-CDT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,0,281,21
2024-04-03,150646336,G3,9010-011-BL-06-CDT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,0,281,21
2024-04-03,150646337,G3,9010-011-BL-06-PHT-601,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,0,281,7
2024-04-03,150646338,G3,9010-011-BL-06-PHT608,BL,Miscellaneous,WATER ANALYZER PM JOB,general,011INST,Instrumentation,NOCO ORAS,-,0,281,8
2024-04-03,150646555,G3,9010-032-K-01A,K,Miscellaneous,PM PLAN OF 9010-032-K-01A,general,027MECH,Mechanical,NOPR ORAS,-,13,268,13
2024-04-03,150645897,G2,9010-057-PT4101,PT4101,Instrumentation,PT-4101: root I/V revisioning to be done,general,057INST,Instrumentation,NOCO,-,41,240,38
2024-04-04,150645880,G2,9010-003-SS-OLD-HT,SS,Miscellaneous,Old HT MCB tripping,general,003ELEC,Electrical,NOCO ORAS,-,1,279,33
2024-04-04,150646631,G2,9010-003-BC-03,BC,Miscellaneous,12/02 HBL LIGHTING BC AMC,general,TESTELEC,Electrical,NOCO ORAS,-,5,275,5
2024-04-04,150646632,G2,9010-006-BC-03,BC,Miscellaneous,OM&S HBL BC AMC JOB,general,TESTELEC,Electrical,NOCO ORAS,-,5,275,5
2024-04-04,150646633,G2,9010-011-BC-03,BC,Miscellaneous,TPS HBL BC AMC JOB,general,TESTELEC,Electrical,NOCO ORAS,-,5,275,5
2024-04-04,150646635,G2,9010-046-PM-02A,PM,Miscellaneous,46-PM-2A BMR TESTING,general,TESTELEC,Electrical,NOCO ORAS,-,1,279,1
2024-04-04,150646636,G2,9010-046-PM-03B,PM,Miscellaneous,46-PM-3B BMR TESTING JOB,general,TESTELEC,Electrical,NOCO ORAS,-,1,279,1
2024-04-04,150646645,G2,9010-056-PV-1701,PV,Miscellaneous,PV-5113B AIR FILTER REGULATOR REPLACEMEN,general,056INST,Instrumentation,OSNO,-,14,266,10
2024-04-04,150646647,G2,9010-030-PN-03A,PN,Miscellaneous,INTAKE HT PANEL AT BARGE 2 SECTION 1 PI,general,TESTELEC,Electrical,NOCO ORAS,-,1,279,2
2024-04-04,150645854,G2,9010-004-PI-8101,PI,Miscellaneous,04-V-802 to flare PT-8201 leak k,damage,004INST,Instrumentation,OSNO,-,6,274,5
2024-04-04,150645888,G2,9010-032-MOT,MOT,Electrical Systems,Feedback error in 32-PM 3A /3C,general,TESTELEC,Electrical,NOCO ORAS,-,1,279,1
2024-04-04,150646657,G2,9010-003-BRIDGE CRANE,BRIDGE CRANE,Mechanical Equipment,KONE CRANE BUCKET CALIBRATION ISSUE,damage,003ELEC,Electrical,NOCO ORAS,-,1,279,27
2024-04-05,150646701,G2,9010-001-SS-1202,SS,Miscellaneous,spill current mesurment at 1202,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,275,4
2024-04-05,150646702,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,spill current mesurment at new unit,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,275,4
2024-04-05,150646703,G2,9010-003-SS-OLD-HT,SS,Miscellaneous,spill current mesurment at old HT,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,275,4
2024-04-05,150646704,G2,9010-046-KM-01B,KM,Miscellaneous,BMR CHECKING OF 46-KM-01B,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,275,3
2024-04-05,150646725,G2,9010-011-SS-TPS,SS,Miscellaneous,spill current mesurment at TPS,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,275,4
2024-04-05,150646726,G2,9010-011-132KV-SS,132KV,Miscellaneous,spill current mesurment at 132KV,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,275,4
2024-04-05,150646693,G2,9010-032-LI-003,LI,Miscellaneous,new acide tank LG valve leakage,general,032INST,Instrumentation,OSNO,-,5,274,5
2024-04-05,150645910,G2,9010-003-LIGHTING,LIGHTING,Electrical Systems,rectify fallen PA system at V-1 PF,repair,COMELEC,Electrical,NOCO ORAS,-,55,224,44
2024-04-05,150646708,G2,9010-007-KM-104A,KM,Miscellaneous,07-KM-104A RUN FEEDBACK CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,275,3
2024-04-06,150646785,G2,9010-046-KM-01A,KM,Miscellaneous,BMR CHECKING OF 46-KM-01A,inspection,TESTELEC,Electrical,NOCO ORAS,-,2,276,3
2024-04-06,150646786,G2,9010-046-KM-02B,KM,Miscellaneous,BMR CHECKING OF 46-KM-02B,inspection,TESTELEC,Electrical,NOCO ORAS,-,2,276,3
2024-04-06,150646802,G2,9010-007-PIPING,PIPING,Mechanical Equipment,Gantry area Fire water line painting.,general,CIVILREF,Civil,NOPR,-,0,278,0
2024-04-06,150646731,G2,9010-51B-P-07A,P,Miscellaneous,51B-P-07A L.O. CUP NOT HOLDING.,general,51BMECH,Mechanical,OSNO,1,5,273,4
2024-04-06,150646770,G2,9010-057-K-03-SOV1,K,Miscellaneous,PT-2419:K-02B disc. pressure wrong value,general,057INST,Instrumentation,NOCO,-,38,240,39
2024-04-07,150646780,G2,9010-049-K-01A,K,Miscellaneous,RGC-A PM,general,24AMECH,Mechanical,NOPR ORAS,-,0,277,1
2024-04-07,150646835,G2,9010-007-BCU-1301,BCU,Miscellaneous,LPG Bay 1 SOV to check,inspection,007INST,Instrumentation,NOPR ORAS,-,1,276,3
2024-04-08,150646782,G2,9010-011-TGA-03-MCC-02,TGA,Mechanical Equipment,TG-3 MCC COMMISSIONING JOB,general,TESTELEC,Electrical,NOCO ORAS,-,8,268,7
2024-04-08,150646783,G2,9010-003-PN-09A,PN,Miscellaneous,SPARE FEEDER CHECKING OF UCT PMCC,inspection,TESTELEC,Electrical,NOCO ORAS,-,8,268,6
2024-04-08,150646810,G2,9010-004-K01A-PG,K01A,Miscellaneous,Kindly arrange for removal of 04K-1A ins,general,004INST,Instrumentation,OSNO,-,2,274,7
2024-04-08,150646837,G2,9010-026-FA,FA,Miscellaneous,Painting of Fire Control Room Wall,general,COMELEC,Electrical,NOCO ORAS,-,52,224,46
2024-04-08,150646812,G2,9010-004-PMCC-303,PMCC,Miscellaneous,spill current mesurment at INDSELECTG,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,275,4
2024-04-08,150646877,G2,9010-EST-PMCC-04A,PMCC,Miscellaneous,SEC-3 SS PETROLL FEEDER ENERGY METER CHE,general,EST-ELEC,Electrical,NOCO ORAS,-,22,254,25
2024-04-08,150646861,G2,9010-056-VFD-ACM-12A,VFD,Electrical Systems,CHECKING OF 56-ACM -12A,inspection,TESTELEC,Electrical,NOCO ORAS,-,8,268,6
2024-04-08,150646862,G2,9010-056-VFD-ACM-12C,VFD,Electrical Systems,CHECKING OF 56-ACM -12C,inspection,TESTELEC,Electrical,NOCO ORAS,-,8,268,4
2024-04-08,150646863,G2,9010-057-PMCC-01B,PMCC,Miscellaneous,Synchronization check of I/C-1 &2,inspection,057ELEC,Electrical,NOCO ORAS,-,53,223,38
2024-04-08,150646886,G2,9010-053-ACM-01A,ACM,HVAC Systems,053-ACM-01A FDR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,275,2
2024-04-08,150646887,G2,9010-056-ACM-01A,ACM,HVAC Systems,CHECKING OF 56-ACM -01A,inspection,TESTELEC,Electrical,NOCO ORAS,-,8,268,6
2024-04-08,150646868,G2,9010-048-TR-77,TR,Miscellaneous,TR-77 u/s i/v not operable,general,048MECH,Mechanical,OSNO,-,1,275,1
2024-04-09,150646900,G2,9010-001-PM-01A,PM,Miscellaneous,01P1A false running indication problem t,damage,TESTELEC,Electrical,NOCO ORAS,-,7,268,5
2024-04-09,150646851,G2,9010-51A-PIPING,PIPING,Mechanical Equipment,MONTHLY STACK MONIYORING,general,51AINST,Instrumentation,OSNO,1,1,274,1
2024-04-09,150646872,G2,9010-056-AT5201A,AT5201A,Miscellaneous,STACK MONITORING AT MSQU UNIT,general,056INST,Instrumentation,OSNO,-,1,274,1
2024-04-09,150646873,G2,9010-011-TG-03,TG,Mechanical Equipment,TG-3 CONTROL DESK ENERGY METER CALIBRATI,general,TESTELEC,Electrical,NOCO ORAS,-,7,268,6
2024-04-09,150646874,G2,9010-011-TG-04,TG,Mechanical Equipment,TG-4CONTROL DESK ENERGY METER CALIBRATI,general,TESTELEC,Electrical,NOCO ORAS,-,7,268,6
2024-04-09,150646853,G2,9010-COM-EXC,EXC,Miscellaneous,NEW SIP trunk line of BSNL Configuration,general,COMELEC,Electrical,NOCO ORAS,-,3,272,15
2024-04-09,150646822,G2,9010-011-132-TR-1,132,Miscellaneous,132 KV GRID TR-1 NIFPS RECTIFICATION,general,TESTELEC,Electrical,NOCO ORAS,-,7,268,3
2024-04-10,150646966,G2,9010-004-PMCC-303,PMCC,Miscellaneous,INDSELECT-G PMCC OG TO CRU HVAC FDR-2,general,TESTELEC,Electrical,NOCO ORAS,-,6,268,5
2024-04-10,150646941,G2,9010-056-PIPING,PIPING,Mechanical Equipment,steam hose connection at condensate line,general,056MECH,Mechanical,NOCO,-,30,244,30
2024-04-10,150646995,G2,9010-018-P-01C,P,Miscellaneous,18-PM-01-C push bottom broken to be che,repair,018ELEC,Electrical,NOCO ORAS,1,51,223,25
2024-04-10,150646943,G2,9010-003-LIGHT,LIGHT,Electrical Systems,remove temporary power cable connection,general,003ELEC,Electrical,NOCO ORAS,1,51,223,40
2024-04-10,150646961,G2,9010-003-PAGR,PAGR,Miscellaneous,DCU new control room HOT LINE not workin,general,COMELEC,Electrical,NOCO ORAS,1,50,224,35
2024-04-10,150646967,G2,9010-003-LIC-013,LIC,Instrumentation,"checked 04—V-04  ,04-LI-304 and 04-LI-03",inspection,003INST,Instrumentation,OSNO,-,9,265,6
2024-04-10,150647035,G3,9010-21A-PM-02,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-21A-PM-02,maintenance,EST-ELEC,Electrical,NOCO ORAS,-,66,208,62
2024-04-10,150647039,G3,9010-21A-GBM-01,GBM,Miscellaneous,PREVENTIVE MAINT OF 9010-21A-GBM-01,maintenance,EST-ELEC,Electrical,NOCO ORAS,-,64,210,53
2024-04-10,150647043,G3,9010-21A-PM-01,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-21A-PM-01,maintenance,EST-ELEC,Electrical,NOCO ORAS,-,66,208,60
2024-04-10,150647067,G3,9010-001-PM-011B,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-001-PM-011B,maintenance,001ELEC,Electrical,NOCO ORAS,-,59,215,55
2024-04-10,150647177,G3,9010-032-P-05B,P,Miscellaneous,PREVENTIVE MAINT OF PUMP,maintenance,027MECH,Mechanical,NOPR ORAS,-,8,266,11
2024-04-10,150647237,G3,9010-011-UPS-02,UPS,Instrumentation,Maintenance of UPS 9010-011-UPS-02,maintenance,TESTELEC,Electrical,NOCO ORAS,-,2,272,45
2024-04-10,150647318,G3,9010-003-BB-01,BB,Miscellaneous,PM of batt charger 9010-003-BB-01,general,TESTELEC,Electrical,NOCO ORAS,-,2,272,30
2024-04-10,150647319,G3,9010-003-BB-02,BB,Miscellaneous,PM of batt charger 9010-003-BB-02,general,TESTELEC,Electrical,NOCO ORAS,-,2,272,68
2024-04-10,150647326,G3,9010-006-BC-02,BC,Miscellaneous,PM of batt charger 9010-006-BC-02,general,TESTELEC,Electrical,NOCO ORAS,-,2,272,28
2024-04-10,150647327,G3,9010-032-UPS-BB,UPS,Instrumentation,PM of batt charger 9010-032-UPS-BB,general,TESTELEC,Electrical,NOCO ORAS,-,2,272,10
2024-04-10,150647684,G3,9010-003-BC-01,BC,Miscellaneous,PM of 9010-003-BC-01,general,TESTELEC,Electrical,NOCO ORAS,-,2,272,28
2024-04-10,150647709,G3,9010-011-UPS-02-ACDB,UPS,Instrumentation,PM of 9010-011-UPS-02-ACDB,general,TESTELEC,Electrical,NOCO ORAS,-,2,272,16
2024-04-10,150647710,G3,9010-032-UPS-ACDB,UPS,Instrumentation,PM of 9010-032-UPS-ACDB,general,TESTELEC,Electrical,NOCO ORAS,-,2,272,12
2024-04-10,150647711,G3,9010-026-UPS,UPS,Instrumentation,PM of 9010-026-UPS,general,TESTELEC,Electrical,NOCO ORAS,-,2,272,14
2024-04-10,150647712,G3,9010-048-UPS-701,UPS,Instrumentation,PM of 9010-048-UPS-701,general,TESTELEC,Electrical,NOCO ORAS,-,2,272,14
2024-04-10,150647713,G3,9010-048-UPS-702,UPS,Instrumentation,PM of 9010-048-UPS-702,general,TESTELEC,Electrical,NOCO ORAS,-,2,272,13
2024-04-10,150647714,G3,9010-ADM-UPS-02,UPS,Instrumentation,PM of UPS,general,TESTELEC,Electrical,NOCO ORAS,-,2,272,24
2024-04-10,150647745,G3,9010-011-UPS-01,UPS,Instrumentation,PM of 9010-011-UPS-01,general,TESTELEC,Electrical,NOCO ORAS,-,2,272,12
2024-04-10,150646989,G4,9010-056-PM-04B,PM,Miscellaneous,PDM recommendation of 056-PM-04B,general,056ELEC,Electrical,NOCO ORAS,-,2,272,13
2024-04-12,150647729,G2,9010-001-E-9B,E,Miscellaneous,01S-9 B/C hot bolting to be done.,general,001MECH,Mechanical,NOPR,-,0,272,0
2024-04-12,150647755,G2,9010-049-K-01A,K,Miscellaneous,RGC A inst. tubing connection to be done,general,049INST,Instrumentation,OSNO,-,0,272,0
2024-04-12,150647733,G2,9010-032-LI-15ABC,LI,Miscellaneous,ETP outlet flow Tx. to be installed,general,032INST,Instrumentation,OSNO,-,6,266,5
2024-04-12,150647756,G2,9010-004-K-01A,K,Miscellaneous,K001A INST.TUBING TO BE FIX,repair,004INST,Instrumentation,OSNO,-,0,272,1
2024-04-12,150646991,G2,9010-007-TANK104GAG-LEVEL,TANK104GAG,Mechanical Equipment,"TANK-104 PRI, SECONDARY AND MANNUAL MISM",general,007INST,Instrumentation,NOCO,-,1,271,6
2024-04-12,150646922,G2,9010-032-PM-03A,PM,Miscellaneous,32-PM-3A run feedback checking,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,268,3
2024-04-12,150646923,G2,9010-032-PM-03C,PM,Miscellaneous,32-PM-3C RUN FEEDBACK CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,268,3
2024-04-12,150646972,G2,9010-048-PIPING,PIPING,Mechanical Equipment,bill payment to H saikia,general,048MECH,Mechanical,NOPR ORAS,-,0,272,0
2024-04-12,150647781,G2,9010-011-PIPING,PIPING,Mechanical Equipment,TG Mic filter-1 to install,general,011MECH,Mechanical,NOPR ORAS,-,18,254,1
2024-04-13,150647802,G2,9010-001-PM-01,PM,Miscellaneous,01P1 run feedback indication is not comi,general,TESTELEC,Electrical,NOCO ORAS,-,3,268,3
2024-04-13,150647805,G2,9010-011-TGA-03-MCC-02,TGA,Mechanical Equipment,TG-3 MCC COMMISSIONING JOB,general,TESTELEC,Electrical,NOCO ORAS,-,9,262,7
2024-04-13,150647807,G2,9010-003-PN-09A,PN,Miscellaneous,UCT PMCC SPARE FEEDER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,268,4
2024-04-13,150647784,G2,9010-004-K,K,Miscellaneous,COMPRESSOR EOT CRANE ELEC. CABLE FIXING,general,004ELEC,Electrical,NOCO ORAS,-,48,223,39
2024-04-13,150647794,G2,9010-053-FIC-0604,FIC,Instrumentation,53-FC-0604 CLO R/D controller rect/decho,general,053INST,Instrumentation,NOPR,-,0,271,1
2024-04-13,150647855,G2,9010-003-SS-DCU,SS,Miscellaneous,THARMOGRAPHY TEST OF DCU,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,268,3
2024-04-13,150647857,G2,9010-011-INST,INST,Instrumentation,BLR#6&7 SWAS pannel to be check,inspection,011INST,Instrumentation,NOPR,1,3,268,7
2024-04-13,150647871,G2,9010-032-LI-001,LI,Miscellaneous,"low level auto stop logic system in p20,",general,032INST,Instrumentation,OSNO,-,5,266,5
2024-04-15,150647764,G2,9010-003-UV-1307,UV,Miscellaneous,UV-1307 is operated itself from closed l,general,003ELEC,Electrical,NOCO ORAS,-,46,223,40
2024-04-16,150647928,G2,9010-018-LIGHTING,LIGHTING,Electrical Systems,MCB to be replaced in Electro chelonator,repair,018ELEC,Electrical,NOCO ORAS,1,45,223,37
2024-04-16,150647908,G2,9010-007-PIPING,PIPING,Mechanical Equipment,Culvert-11/12 M&I job.,general,CIVILREF,Civil,NOPR,-,0,268,0
2024-04-16,150647938,G2,9010-003-SBM-01,SBM,Miscellaneous,rectification job of soot blower,general,TESTELEC,Electrical,NOCO ORAS,-,6,262,5
2024-04-16,150647894,G2,9010-053-LIGHTING,LIGHTING,Electrical Systems,53-P-07A false run indication to be chec,general,TESTELEC,Electrical,NOCO ORAS,1,0,268,5
2024-04-16,150647910,G2,9010-003-INST,INST,Instrumentation,04—k-01A instrument tubbing to be remove,general,004INST,Instrumentation,OSNO,-,3,265,3
2024-04-16,150647911,G2,9010-003-PDSHH-1201,PDSHH,Miscellaneous,Kindly to be range change 03-PDI-1201A .,general,003INST,Instrumentation,OSNO,1,3,265,2
2024-04-17,150647987,G2,9010-007-GD-14,GD,Miscellaneous,MB-103A/B/C/D area GD testing jobs,general,007INST,Instrumentation,OSNO,-,1,266,1
2024-04-17,150647990,G2,9010-032-LI-001,LI,Miscellaneous,Eq.Tk.A  LT (LI-001) box-up to be done,general,032INST,Instrumentation,NOPR ORAS,-,24,243,16
2024-04-17,150647978,G2,9010-004-PMCC-303,PMCC,Miscellaneous,PI JOB OF CRU HVAC MCC,general,TESTELEC,Electrical,NOCO ORAS,-,5,262,4
2024-04-17,150648058,G3,9010-027-P-01,P,Miscellaneous,PREVENTIVE MAINT OF PUMP,maintenance,027MECH,Mechanical,NOPR ORAS,-,7,260,9
2024-04-17,150648084,G3,9010-EST-III-PM-01,III,Miscellaneous,PREVENTIVE MAINT OF 9010-EST-III-PM-01,maintenance,EST-ELEC,Electrical,NOCO ORAS,-,58,209,56
2024-04-17,150648085,G3,9010-EST-III-PM-02,III,Miscellaneous,PREVENTIVE MAINT OF 9010-EST-III-PM-02,maintenance,EST-ELEC,Electrical,NOCO ORAS,-,58,209,57
2024-04-17,150648087,G3,9010-001-PM-07C,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-001-PM-07C,maintenance,001ELEC,Electrical,NOCO ORAS,-,52,215,54
2024-04-17,150648108,G3,9010-053-ACF-01A,ACF,HVAC Systems,PREVENTIVE MAINTENANCE OF AIR FIN COOLER,maintenance,053MECH,Mechanical,NOCO ORAS,-,7,260,9
2024-04-17,150648249,G3,9010-049-BC-02,BC,Miscellaneous,PM of batt charger 9010-049-BC-02,general,TESTELEC,Electrical,NOCO,-,43,224,42
2024-04-17,150648400,G3,9010-003-BC-01,BC,Miscellaneous,PM of 9010-003-BC-01,general,TESTELEC,Electrical,NOCO,-,47,220,43
2024-04-17,150648403,G3,9010-049-BC-01,BC,Miscellaneous,PM of 9010-049-BC-01,general,TESTELEC,Electrical,NOCO,-,47,220,44
2024-04-17,150648465,G2,9010-003-FI-2203N,FI,Instrumentation,KINDLY TO BE CHECKED 04FIC 202 AND 04LIC,inspection,003INST,Instrumentation,OSNO,1,5,262,1
2024-04-17,150648467,G2,9010-011-TR-05B,TR,Miscellaneous,NGR-NGT CONTROL SUPPLY CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,2,5,262,3
2024-04-18,150648006,G2,9010-001-P-09A,P,Miscellaneous,01P9A pump casing flange leakage to be a,general,001MECH,Mechanical,NOPR ORAS,-,13,253,8
2024-04-18,150647943,G2,9010-049-KM-03B,KM,Miscellaneous,MUG-B SCHEME CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,262,3
2024-04-18,150647980,G2,9010-057-PDT2404,PDT2404,Miscellaneous,PDT-2432A showing wrong value to rectify,repair,057INST,Instrumentation,NOPR,-,4,262,4
2024-04-18,150648475,G2,9010-056-AT-0701-1403,AT,Miscellaneous,HELIOX PRESSURE TO BE INCREASE (SULPHUR),general,056INST,Instrumentation,OSNO,1,0,266,0
2024-04-18,150648485,G2,9010-046-PIPING,PIPING,Mechanical Equipment,New MB blower-1belt to be replace,repair,046MECH,Mechanical,NOPR ORAS,1,0,266,1
2024-04-18,150647851,G2,9010-011-ECS,ECS,Miscellaneous,ECS LOAD SHEDDING MODIFICATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,6,260,6
2024-04-18,150648004,G2,9010-005,,Miscellaneous,Road Cutting Required at Road No. 13,general,CIVILREF,Civil,OSNO,1,0,266,0
2024-04-18,150648506,G2,9010-004-TI-101,TI,Miscellaneous,• CL-2 CK-1 draw temperature 03TI27 show,general,004INST,Instrumentation,OSNO,-,7,259,5
2024-04-18,150648510,G2,9010-003-PIPING,PIPING,Mechanical Equipment,providing a earthing connection in CFC u,general,003ELEC,Electrical,NOCO ORAS,-,43,223,36
2024-04-18,150648511,G2,9010-011-BC-03-DCDB,BC,Miscellaneous,TG-5 DCDB SPARE FDR CABLE CUNNECTION 8FD,general,TESTELEC,Electrical,NOCO ORAS,-,4,262,4
2024-04-18,150648489,G2,9010-057-TT-2002,TT,Instrumentation,TT-2201B(AC-02 O/L TEMP) TO BE CHECKED,inspection,057INST,Instrumentation,NOPR,-,4,262,4
2024-04-18,150648007,G2,9010-003-PM-102A,PM,Miscellaneous,03P-102A two times stopped itself,general,003ELEC,Electrical,NOCO ORAS,-,43,223,32
2024-04-18,150648512,G2,9010-004-TG,TG,Mechanical Equipment,V-04 temp 04TI031 to be checked,inspection,004INST,Instrumentation,OSNO,-,7,259,2
2024-04-18,150648516,G2,9010-056-ANA,ANA,Miscellaneous,SULFUR ANALYZERS TO BE CHECKED,inspection,056INST,Instrumentation,OSNO,-,0,266,0
2024-04-18,150648497,G2,9010-24A-MC-04,MC,Miscellaneous,Electrical issue in LatheMachine at MMWS,damage,24AELEC,Electrical,NOCO ORAS,-,43,223,11
2024-04-18,150648491,G2,9010-057-PIPING,PIPING,Mechanical Equipment,fugitive emission (LDAR Survey) for unit,general,057INST,Instrumentation,NOCO,-,26,240,30
2024-04-18,150648474,G2,9010-EST-II-LIGHT,II,Miscellaneous,Lighting appliances for sec-2 T/S quater,general,EST-ELEC,Electrical,NOCO ORAS,1,43,223,46
2024-04-19,150648499,G2,9010-032-PM-20B,PM,Miscellaneous,32-PM-20B DCS CABLE CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,262,2
2024-04-19,150648500,G2,9010-001-SS-1202,SS,Miscellaneous,12/02 SS TR OIL SAMPLE COLLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,3,262,3
2024-04-19,150647852,G2,9010-51B-INST,INST,Instrumentation,ARU H2S analyzer commissioing job,general,51BINST,Instrumentation,OSNO,-,56,209,38
2024-04-19,150648535,G2,9010-003-SS-OLD-HT,SS,Miscellaneous,OLD HT SS TR OIL SAMPLE COLLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,3,262,2
2024-04-19,150648523,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,NEW UNIT TR OIL SAMPLE CULLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,3,262,3
2024-04-19,150648546,G2,9010-026-UPS-02,UPS,Instrumentation,F & S UPS CIRCUIT CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,262,3
2024-04-19,150648575,G3,9010-001-GD-CDU,GD,Miscellaneous,PM - GD calibration and checking,inspection,001INST,Instrumentation,NOPR ORAS,-,5,260,10
2024-04-20,150648595,G2,9010-004-UPS-01A,UPS,Instrumentation,CRU UPS  CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,2,262,2
2024-04-20,150648596,G2,9010-003-SS-DCU,SS,Miscellaneous,DCU SS TR OIL SAMPLE COLLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,2,262,2
2024-04-20,150648597,G2,9010-001-SS-CDU-NSF,SS,Miscellaneous,CDU SS TR OIL SAMPLE COLLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,2,262,2
2024-04-20,150648598,G2,9010-011-SS-TPS-BLR-6-7,SS,Miscellaneous,BOILER 6&7 SS TR OIL SAMPLE COLLEC TION,general,TESTELEC,Electrical,NOCO ORAS,-,2,262,2
2024-04-20,150648591,G2,9010-057-LT2201,LT2201,Miscellaneous,"LT-2433A showing error ,to rectify",repair,057INST,Instrumentation,NOPR,-,0,264,4
2024-04-20,150648559,G2,9010-056-FT-3801,FT,Instrumentation,056FT-3801 FLOW FLUCTUATE TO BE CHECK,inspection,056INST,Instrumentation,OSNO,1,0,264,0
2024-04-20,150648560,G2,9010-056-AT-0403,AT,Miscellaneous,S' ANALYZER VALUE SHOWING ERROR TO BE C,general,056INST,Instrumentation,OSNO,1,0,264,0
2024-04-20,150648540,G2,9010-011-SS-TPS,SS,Miscellaneous,TPS TR OIL SAMPLE CULLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,2,262,2
2024-04-20,150648541,G2,9010-004-PMCC-303,PMCC,Miscellaneous,CRU TR OIL SAMPLE CULLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,2,262,3
2024-04-20,150648542,G2,9010-011-132KV-SS,132KV,Miscellaneous,132 KV TR OIL SAMPLE COLLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,2,262,2
2024-04-20,150648625,G2,9010-048,,Miscellaneous,shed provision for catalyst storage,general,CIVILREF,Civil,NOPR,-,0,264,0
2024-04-20,150648600,G2,9010-032-SS-NEW-ETP,SS,Miscellaneous,ETP SS TR OIL SAMPLE COLLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,2,262,2
2024-04-20,150648601,G2,9010-06A-SS-OM-S,SS,Miscellaneous,OM&S SS TR OIL SAMPLE COLLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,2,262,2
2024-04-20,150648630,G2,9010-048-PM-04B,PM,Miscellaneous,48-P-04B local/remote indication issue,damage,TESTELEC,Electrical,NOCO ORAS,-,2,262,3
2024-04-21,150648632,G2,9010-003-TI-713,TI,Miscellaneous,• 03TI908A C-101 O/H temp. showing errat,general,003INST,Instrumentation,OSNO,-,1,262,1
2024-04-21,150648552,G2,9010-057-SS-IND-DEPTG,SS,Miscellaneous,INDADEPT-G SS TR OIL SAMPLE COLLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,2,261,3
2024-04-21,150648553,G2,9010-030-SS-INTAKE,SS,Miscellaneous,INTAKE SS TR OIL SAMPLE COLLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,2,261,2
2024-04-21,150648554,G2,9010-001-TR-03,TR,Miscellaneous,DESALTER TR OIL SAMPLE COLLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,2,261,2
2024-04-21,150648665,G2,9010-001-TR-FR-01,TR,Miscellaneous,FABRICATION TR OIL SAMPLE COLLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,2,261,2
2024-04-21,150648666,G2,9010-PRF-ELEC-PFT-001,ELEC,Miscellaneous,PRESSURE FLT TR OIL SAMPLE COLLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,2,261,8
2024-04-22,150648682,G2,9010-003-GD-11,GD,Miscellaneous,Gas detector no. 11 near v-4 showing w,general,003INST,Instrumentation,OSNO,-,0,262,0
2024-04-22,150648699,G2,9010-004-K01A-TG,K01A,Miscellaneous,K-01 A INSTRUMENT TUBING TO BE  INSTALLE,general,004INST,Instrumentation,OSNO,-,3,259,4
2024-04-22,150648715,G2,9010-EST-I-TR-01,I,Miscellaneous,SECTOR 1TR OIL SAMPLE COLLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,1,261,1
2024-04-22,150648716,G2,9010-EST-II-TR-01,II,Miscellaneous,SECTOR 2TR OIL SAMPLE COLLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,1,261,1
2024-04-22,150648717,G3,9010-EST-III-TR-01,III,Miscellaneous,SECTOR 3TR OIL SAMPLE COLLECTION,general,TESTELEC,Electrical,NOCO ORAS,-,8,254,65
2024-04-22,150648574,G3,9010-013-AIR DRYER PLC,AIR DRYER PLC,Control Systems,PM JOB OF AIR DRYER-A PLC,general,013INST,Instrumentation,OSNO,-,0,262,10
2024-04-22,150648726,G2,9010-056-PT-1001AA,PT,Instrumentation,PT-1001AA/PT-1001AB V-15A CHECKING,inspection,056INST,Instrumentation,OSNO,-,3,259,2
2024-04-22,150648669,G2,9010-048-PM-04B,PM,Miscellaneous,48-P-04B L/R FEEDBACK CHECK,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,258,3
2024-04-22,150648709,G2,9010-048-R-03B,R,Miscellaneous,R-03B manhole/dumpnozzle opening,general,048MECH,Mechanical,NOPR ORAS,-,0,262,0
2024-04-23,150648644,G2,9010-001-P-31B,P,Miscellaneous,01P31B suction strainer to be cleaned,general,001MECH,Mechanical,NOPR,-,0,261,0
2024-04-23,150648723,G2,9010-011-TGA-03-MCC-02,TGA,Mechanical Equipment,TG-3 MCC COMMISSIONING JOB,general,TESTELEC,Electrical,NOCO ORAS,-,10,251,8
2024-04-23,150648724,G2,9010-011-ECS,ECS,Miscellaneous,ECS LOAD SHEDDING MODIFICATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,10,251,8
2024-04-23,150648765,G2,9010-011-TGA-04,TGA,Mechanical Equipment,TG-4 CO2 SYSTEM CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,258,3
2024-04-23,150648776,G2,9010-032-CS-01A-AUTO,CS,Miscellaneous,sump inlet cotroller auto open/close,general,032INST,Instrumentation,OSNO,-,46,215,4
2024-04-23,150648785,G2,9010-045-PM-15,PM,Miscellaneous,BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,261,0
2024-04-23,150648786,G2,9010-045-PM-19,PM,Miscellaneous,BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,261,0
2024-04-23,150648659,G2,9010-007-BCU-1302,BCU,Miscellaneous,Bay-2 BCU trip again and again,general,007INST,Instrumentation,OSNO,-,1,260,1
2024-04-23,150648660,G2,9010-007-TANK98GAG-LEVEL,TANK98GAG,Mechanical Equipment,tk098 primary & secondery dip mismatch,general,007INST,Instrumentation,OSNO,-,1,260,1
2024-04-23,150648739,G2,9010-032-PM-03A,PM,Miscellaneous,32-PM-3A AUTO START/STOP CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,258,2
2024-04-23,150648740,G2,9010-032-PM-03C,PM,Miscellaneous,32-PM-3C AUTO START/STOP CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,258,2
2024-04-23,150648662,G2,9010-049-K-01A,K,Miscellaneous,RGC-A hydrocom actuator related jobs,general,049INST,Instrumentation,OSNO,-,1,260,1
2024-04-24,150648828,G2,9010-004-TI-110,TI,Miscellaneous,V-3 INLET GAS TG(TEMP. GAUGE) TO BE REPL,general,004INST,Instrumentation,OSNO,1,1,259,1
2024-04-24,150648801,G2,9010-057-PT2435B,PT2435B,Instrumentation,PT-2437A/LT-2437A error to be rectify,repair,057INST,Instrumentation,NOPR,-,1,259,3
2024-04-24,150648788,G2,9010-032-FI-019,FI,Instrumentation,installation & commissioni of flow meter,general,032INST,Instrumentation,OSNO,-,1,259,2
2024-04-24,150648850,G2,9010-003-CRANE-03,CRANE,Mechanical Equipment,checked and  rectify kone crane rope .,"repair, inspection",003ELEC,Electrical,NOCO ORAS,1,37,223,35
2024-04-24,150648851,G2,9010-003-CRANE-03,CRANE,Mechanical Equipment,checked and  rectify kone crane rope gre,"repair, inspection",003ELEC,Electrical,NOCO ORAS,1,37,223,35
2024-04-24,150648856,G2,9010-003-MOT,MOT,Electrical Systems,remove temporary power cable connection,general,003ELEC,Electrical,NOCO ORAS,-,37,223,35
2024-04-24,150648865,G2,9010-003-MOT,MOT,Electrical Systems,UCT PMCC spare feeder checking,inspection,TESTELEC,Electrical,NOCO ORAS,-,9,251,7
2024-04-24,150648803,G2,9010-10B-PIPING,PIPING,Mechanical Equipment,Monitor Platform coroded,inspection,10BMECH,Mechanical,NOPR ORAS,-,42,218,26
2024-04-24,150648912,G3,9010-011-ID-03,ID,Miscellaneous,PREVENTIVE MAINT OF ID FAN,maintenance,011MECH,Mechanical,NOCO ORAS,-,3,257,11
2024-04-24,150648943,G3,9010-001-PM-08,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-001-PM-08,maintenance,001ELEC,Electrical,NOCO ORAS,-,45,215,49
2024-04-24,150648946,G3,9010-001-PM-09A,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-001-PM-09A,maintenance,001ELEC,Electrical,NOCO ORAS,-,45,215,50
2024-04-24,150649041,G3,9010-053-P-01 B,P,Miscellaneous,PM JOBS FOR 9010-053-P-01 B,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649042,G3,9010-053-P-01 B,P,Miscellaneous,PM JOBS FOR 9010-053-P-01 B,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649043,G3,9010-053-P-01 B,P,Miscellaneous,PM JOBS FOR 9010-053-P-01 B,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
