Notif.date,Notification,Notification type,Functional Loc.,Equipments,Equipment Category,Description,Description Category,Main WorkCtr,Department,System status,Priority,Maintenance Days,Equipment Age (days),Predicted Maintenance Days
2024-04-24,150649044,G3,9010-053-P-01 B,P,Miscellaneous,PM JOBS FOR 9010-053-P-01 B,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649045,G3,9010-053-P-01 B,P,Miscellaneous,PM JOBS FOR 9010-053-P-01 B,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649200,G3,9010-053-P-10C,P,Miscellaneous,PM PLAN OF 9010-053-P-10C,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649201,G3,9010-053-P-10C,P,Miscellaneous,PM PLAN OF 9010-053-P-10C,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649202,G3,9010-053-P-10C,P,Miscellaneous,PM PLAN OF 9010-053-P-10C,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649203,G3,9010-053-P-10C,P,Miscellaneous,PM PLAN OF 9010-053-P-10C,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649204,G3,9010-053-P-10C,P,Miscellaneous,PM PLAN OF 9010-053-P-10C,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649205,G3,9010-053-P-10C,P,Miscellaneous,PM PLAN OF 9010-053-P-10C,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649206,G3,9010-053-P-10B,P,Miscellaneous,PM PLAN OF 9010-053-P-10B,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649207,G3,9010-053-P-10B,P,Miscellaneous,PM PLAN OF 9010-053-P-10B,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649209,G3,9010-053-P-10B,P,Miscellaneous,PM PLAN OF 9010-053-P-10B,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649210,G3,9010-053-P-10B,P,Miscellaneous,PM PLAN OF 9010-053-P-10B,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649211,G3,9010-053-P-10B,P,Miscellaneous,PM PLAN OF 9010-053-P-10B,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649212,G3,9010-053-P-10B,P,Miscellaneous,PM PLAN OF 9010-053-P-10B,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649214,G3,9010-053-P-10A,P,Miscellaneous,PM PLAN OF 9010-053-P-10A,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649215,G3,9010-053-P-10A,P,Miscellaneous,PM PLAN OF 9010-053-P-10A,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649216,G3,9010-053-P-10A,P,Miscellaneous,PM PLAN OF 9010-053-P-10A,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649217,G3,9010-053-P-10A,P,Miscellaneous,PM PLAN OF 9010-053-P-10A,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649218,G3,9010-053-P-10A,P,Miscellaneous,PM PLAN OF 9010-053-P-10A,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649219,G3,9010-053-P-10A,P,Miscellaneous,PM PLAN OF 9010-053-P-10A,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649227,G3,9010-053-P-04C,P,Miscellaneous,PM PLAN OF 9010-053-P-04C,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649228,G3,9010-053-P-04C,P,Miscellaneous,PM PLAN OF 9010-053-P-04C,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649229,G3,9010-053-P-04C,P,Miscellaneous,PM PLAN OF 9010-053-P-04C,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649230,G3,9010-053-P-04C,P,Miscellaneous,PM PLAN OF 9010-053-P-04C,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649232,G3,9010-053-P-04C,P,Miscellaneous,PM PLAN OF 9010-053-P-04C,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649233,G3,9010-053-P-04C,P,Miscellaneous,PM PLAN OF 9010-053-P-04C,general,053MECH,Mechanical,NOCO ORAS,-,2,258,2
2024-04-24,150649288,G3,9010-057-A-02B,A,Miscellaneous,PM PLAN OF 9010-057-A-02B,general,057MECH,Mechanical,NOCO ORAS,-,17,243,15
2024-04-24,150648753,G2,9010-003-UV-1101,UV,Miscellaneous,UV1101 TO BE CHECK & RECTIFY,"repair, inspection",003ELEC,Electrical,NOCO ORAS,-,37,223,29
2024-04-24,150648897,G2,9010-EST-I-LIGHT,I,Miscellaneous,Issue of JB from store for T/S,damage,EST-ELEC,Electrical,NOCO ORAS,1,37,223,36
2024-04-24,150649339,G4,9010-057-A-02B,A,Miscellaneous,PDM recommendation of 057-ACF-02B,general,057MECH,Mechanical,NOCO ORAS,-,17,243,18
2024-04-25,150648880,G2,9010-032-PM-03A,PM,Miscellaneous,32-PM-3A BMR TESTING JOB,general,032ELEC,Electrical,NOCO ORAS,-,5,254,17
2024-04-25,150648882,G2,9010-032-PM-03B,PM,Miscellaneous,32-PM-3B BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,259,0
2024-04-25,150648883,G2,9010-032-AI-004,AI,Instrumentation,"pH analyser AI-006, AI-004 not working",general,032INST,Instrumentation,NOPR ORAS,-,6,253,5
2024-04-25,150649389,G2,9010-056-ACM-01A,ACM,HVAC Systems,STARTING PROBLEM CHECKING OF 56-ACM-01A,"inspection, damage",TESTELEC,Electrical,NOCO ORAS,-,1,258,2
2024-04-25,150648872,G2,9010-003-SS-OLD-HT,SS,Miscellaneous,insulation coating old HT S/S,general,003ELEC,Electrical,NOCO ORAS,-,36,223,33
2024-04-26,150649416,G2,9010-003-CRANE-03,CRANE,Mechanical Equipment,kone crane hoist rope  limit switch remo,general,003ELEC,Electrical,NOCO ORAS,-,35,223,33
2024-04-26,150649427,G2,9010-51B-LSLL-0601B,LSLL,Miscellaneous,51B LI0601A TO CHECK,inspection,51BINST,Instrumentation,OSNO,1,26,232,4
2024-04-26,150649445,G2,9010-056-PV-9403,PV,Miscellaneous,V-51 & v-01 SPLIT RANGE C/V BAND INCREAS,general,056INST,Instrumentation,OSNO,-,17,241,12
2024-04-26,150649449,G2,9010-053-P-28A,P,Miscellaneous,53-P-28A/B suction line PG leak 2b recti,damage,053INST,Instrumentation,OSNO,1,0,258,2
2024-04-26,150649343,G2,9010-004-P-34B,P,Miscellaneous,P-34B ELECTRICAL CABLE CONNECTION JOB.,general,003ELEC,Electrical,NOCO ORAS,-,35,223,32
2024-04-26,150649391,G2,9010-057-UV-1309,UV,Miscellaneous,UV-1309: Hot bolting for naptha leakage,general,057MECH,Mechanical,NOCO,-,18,240,29
2024-04-26,150648891,G2,9010-032-PM-10A,PM,Miscellaneous,CHECKING OF 32-PM-10A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,258,0
2024-04-26,150648892,G2,9010-032-PM-11A,PM,Miscellaneous,CHECKING OF 32-PM-11A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,258,0
2024-04-26,150649476,G2,9010-011-BC-02,BC,Miscellaneous,spare fdr cable cunnection,general,TESTELEC,Electrical,NOCO ORAS,-,4,254,3
2024-04-26,150649477,G2,9010-011-BC-02,BC,Miscellaneous,spare fdr cable cunnection,general,TESTELEC,Electrical,NOCO ORAS,-,4,254,3
2024-04-26,150649467,G2,9010-004-LIGHT,LIGHT,Electrical Systems,Wire dressing to be done back side of IN,general,004ELEC,Electrical,NOCO ORAS,-,35,223,31
2024-04-27,150649486,G2,9010-003-HVLRM-CDSP-2,HVLRM,Miscellaneous,HVLRM-2 cable disconnection to be done,general,003ELEC,Electrical,NOCO ORAS,-,34,223,32
2024-04-27,150649468,G2,9010-032-PM-08A,PM,Miscellaneous,BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,257,0
2024-04-27,150649469,G2,9010-032-PM-08B,PM,Miscellaneous,BMR CHECKING JOB,inspection,032ELEC,Electrical,NOCO ORAS,-,3,254,13
2024-04-27,150649536,G2,9010-053-INST,INST,Instrumentation,Scaffolding to be removed from 3CUT area,repair,053INST,Instrumentation,NOPR,-,46,211,32
2024-04-27,150649522,G2,9010-007-TK-70,TK,Miscellaneous,Exhaust Fan to be provided in TK-70,general,007ELEC,Electrical,NOPR,-,0,257,4
2024-04-27,150649523,G2,9010-032-PM-18,PM,Miscellaneous,BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,257,0
2024-04-27,150649524,G2,9010-004-PMCC-303,PMCC,Miscellaneous,INDSELECTG SS TO HVAC 2 FEEDER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,6,251,4
2024-04-27,150649513,G2,9010-004-P-34B,P,Miscellaneous,P-34B SUCTION STRAINER UP STREAM PG TO B,general,004INST,Instrumentation,NOPR ORAS,-,0,257,4
2024-04-27,150649514,G2,9010-004-P-34A,P,Miscellaneous,P-34 A & P-34B AMMETER TO BE RECTIFY,repair,004ELEC,Electrical,NOCO ORAS,-,34,223,30
2024-04-27,150649499,G2,9010-013-KM-01C,KM,Miscellaneous,13-KM-01C STARTING PROBLEM CHECKING,"inspection, damage",TESTELEC,Electrical,NOCO ORAS,-,6,251,4
2024-04-27,150649546,G2,9010-048-PIPING,PIPING,Mechanical Equipment,48P-02B L O cooler body flange leak to b,damage,048MECH,Mechanical,NOPR ORAS,-,2,255,0
2024-04-27,150649502,G2,9010-031-PIPING,PIPING,Mechanical Equipment,For bill payment of M/s Shahanshah Auto,general,031MECH,Mechanical,NOPR ORAS,1,0,257,1
2024-04-29,150649586,G2,9010-011-TGA-03-MCC-02,TGA,Mechanical Equipment,TG-3 MCC COMMISSIONING JOB,general,TESTELEC,Electrical,NOCO ORAS,-,0,255,3
2024-04-29,150649587,G2,9010-011-ECS,ECS,Miscellaneous,ABB ECS MODIFICATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,7,248,6
2024-04-29,150649606,G3,9010-10B-INST,INST,Instrumentation,FGRS instruments checking & PM,inspection,10BINST,Instrumentation,NOPR ORAS,-,0,255,3
2024-04-29,150649600,G3,9010-001-PLC,PLC,Control Systems,PM  - Yokogawa PLC,general,001INST,Instrumentation,NOPR ORAS,-,1,254,4
2024-04-29,150649602,G2,9010-032-F-018,F,Miscellaneous,new DAF air line leak to be attended,damage,032INST,Instrumentation,OSNO,-,7,248,5
2024-04-29,150649635,G2,9010-003-LIGHT,LIGHT,Electrical Systems,rerouting of earthing strips near BCW,general,003ELEC,Electrical,NOCO ORAS,-,32,223,27
2024-04-29,150649544,G2,9010-004-K,K,Miscellaneous,K-01 COMPRESSOR TG & PG TO BE CHANGED,general,004INST,Instrumentation,NOPR ORAS,-,1,254,3
2024-04-29,150649533,G2,9010-056-PM-15A,PM,Miscellaneous,CHECKING OF 56-PM-15A,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,254,0
2024-04-29,150649666,G2,9010-026-FA,FA,Miscellaneous,Connection of detector in server & CR rm,general,COMELEC,Electrical,NOCO ORAS,-,31,224,31
2024-04-29,150649658,G2,9010-049-PIPING,PIPING,Mechanical Equipment,EOT crane load test to be done (renewed),inspection,049MECH,Mechanical,OSNO,-,0,255,0
2024-04-30,150649678,G3,9010-056-PLC,PLC,Control Systems,PM  - MSQ Forced Tags checking,inspection,056INST,Instrumentation,OSNO,-,6,248,6
2024-04-30,150649627,G2,9010-003-MOT,MOT,Electrical Systems,03XZV-1101 AND 03-XZV-1102 DUE TO TRIPE,general,003ELEC,Electrical,NOCO ORAS,1,31,223,28
2024-04-30,150649697,G2,9010-032-PM-12A,PM,Miscellaneous,CHECKING OF 32-PM-12A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,254,0
2024-04-30,150649628,G2,9010-003-XL-1101,XL,Miscellaneous,03XZV-1101 AND 03-XZV-1102 DUE TO TRIPE,general,003INST,Instrumentation,OSNO,1,13,241,9
2024-04-30,150649698,G2,9010-032-AG-04A,AG,Miscellaneous,CHECKING OF 32-AG-04A,inspection,TESTELEC,Electrical,NOCO ORAS,-,6,248,5
2024-04-30,150649699,G2,9010-048-UPS-701,UPS,Instrumentation,UPS CHECKING AT NEW UNIT 701,inspection,TESTELEC,Electrical,NOCO ORAS,-,6,248,4
2024-04-30,150649700,G2,9010-048-UPS-702,UPS,Instrumentation,UPS CHECKING AT NEW UNIT 702,inspection,TESTELEC,Electrical,NOCO ORAS,-,6,248,5
2024-04-30,150649701,G2,9010-048-P-02A,P,Miscellaneous,48P-02A L O press. low to be checke(filt,general,048MECH,Mechanical,NOPR ORAS,-,6,248,4
2024-04-30,150649631,G2,9010-003-UV-1101,UV,Miscellaneous,03-UV-1101 Kindly arrange actuator greas,general,003ELEC,Electrical,NOCO ORAS,1,31,223,28
2024-04-30,150649662,G2,9010-ADM-LIGHT,LIGHT,Electrical Systems,1st and 2nd RA bill(Solar)Sep'2021 to Au,general,EST-ELEC,Electrical,NOCO ORAS,1,31,223,25
2024-04-30,150649632,G2,9010-032-PM-03C,PM,Miscellaneous,CHECKING OF 32-PM-03C,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,254,1
2024-05-01,150649711,G2,9010-003-LIGHTING,LIGHTING,Electrical Systems,DCU field light timer not working,general,003ELEC,Electrical,NOCO ORAS,1,30,223,25
2024-05-01,150649739,G2,9010-001-SS-1202,SS,Miscellaneous,"FIRE WATER PUMP 1,3.9,11 RELAY FILE EXTR",general,TESTELEC,Electrical,NOCO ORAS,-,5,248,4
2024-05-01,150649740,G2,9010-013-KM-SS-01C,KM,Miscellaneous,SOFTSTATER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,253,1
2024-05-01,150649722,G2,9010-10B-PIPING,PIPING,Mechanical Equipment,Fencing to be provided at both sides of,general,10BMECH,Mechanical,OSNO,-,0,253,2
2024-05-01,150649775,G2,9010-001-PIPING,PIPING,Mechanical Equipment,Unsupported test rings to be placed prop,inspection,001MECH,Mechanical,OSNO,-,0,253,1
2024-05-01,150649779,G2,9010-001-LIGHTING,LIGHTING,Electrical Systems,JB-124 near S-29 gland packing not done,general,001ELEC,Electrical,OSNO,-,0,253,1
2024-05-01,150649780,G2,9010-032-PM-04A,PM,Miscellaneous,CHECKING OF 32-PM-04A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,253,0
2024-05-01,150649781,G2,9010-032-PM-11B,PM,Miscellaneous,CHECKING OF 32-PM-11B,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,253,0
2024-05-01,150649795,G3,9010-010-ACF-001C,ACF,HVAC Systems,PM OF AF COOLER 010-010-ACF-001C,general,001MECH,Mechanical,NOCO ORAS,-,21,232,18
2024-05-01,150649796,G3,9010-001-P-01,P,Miscellaneous,PM OF PUMP 9010-001-P-01,general,001MECH,Mechanical,NOCO ORAS,-,21,232,18
2024-05-01,150649817,G3,9010-001-P-22B,P,Miscellaneous,PREVENTIVE MAINT OF PUMP 9010-001-P-22B,maintenance,001MECH,Mechanical,NOCO ORAS,-,9,244,9
2024-05-01,150649818,G3,9010-001-P-08,P,Miscellaneous,PREVENTIVE MAINT OF PUMP 9010-001-P-08,maintenance,001MECH,Mechanical,NOCO ORAS,-,9,244,9
2024-05-01,150649819,G3,9010-001-ID-01,ID,Miscellaneous,PM OF ID FAN 9010-001-ID-01,general,001MECH,Mechanical,NOCO ORAS,-,14,239,13
2024-05-01,150649831,G3,9010-EST-I-PM-02,I,Miscellaneous,PREVENTIVE MAINT OF 9010-EST-I-PM-02,maintenance,EST-ELEC,Electrical,NOCO ORAS,-,47,206,49
2024-05-01,150649832,G3,9010-EST-II-PM-01,II,Miscellaneous,PREVENTIVE MAINT OF 9010-EST-II-PM-01,maintenance,EST-ELEC,Electrical,NOCO ORAS,-,44,209,48
2024-05-01,150649835,G3,9010-EST-I-PM-01,I,Miscellaneous,PREVENTIVE MAINT OF 9010-EST-I-PM-01,maintenance,EST-ELEC,Electrical,NOCO ORAS,-,47,206,50
2024-05-01,150649841,G3,9010-013-KM-02B,KM,Miscellaneous,PREVENTIVE MAINT OF 9010-013-KM-02B,maintenance,013ELEC,Electrical,NOCO ORAS,-,16,237,36
2024-05-01,150649908,G3,9010-001-P-104B,P,Miscellaneous,PM OF AIR FIN COOLER 9010-001-P-104B,general,001MECH,Mechanical,NOCO ORAS,-,10,243,9
2024-05-01,150649927,G3,9010-27A-GB-13,GB,Miscellaneous,PREVENTIVE MAINT OF GEAR BOX,maintenance,027MECH,Mechanical,NOPR ORAS,-,29,224,22
2024-05-01,150649951,G3,9010-010-P-013B,P,Miscellaneous,PM OF PUMP 010-010-P-013B,general,001MECH,Mechanical,NOCO ORAS,-,10,243,9
2024-05-01,150650208,G3,9010-057-P-07,P,Miscellaneous,PM JOBS FOR 9010-057-P-07,general,057MECH,Mechanical,NOCO ORAS,-,14,239,12
2024-05-01,150650425,G3,9010-032-P-19,P,Miscellaneous,PM PLAN OF 9010-032-P-19,general,027MECH,Mechanical,NOPR ORAS,-,26,227,17
2024-05-01,150650426,G3,9010-032-P-07C,P,Miscellaneous,PM PLAN OF 9010-032-P-07C,general,027MECH,Mechanical,NOPR ORAS,-,26,227,21
2024-05-01,150650489,G3,9010-057-A-03B,A,Miscellaneous,PM PLAN OF 9010-057-A-03B,general,057MECH,Mechanical,NOCO ORAS,-,10,243,11
2024-05-01,150650490,G3,9010-057-A-04A,A,Miscellaneous,PM PLAN OF 9010-057-A-04A,general,057MECH,Mechanical,NOCO ORAS,-,10,243,11
2024-05-01,150650491,G3,9010-057-A-04B,A,Miscellaneous,PM PLAN OF 9010-057-A-04B,general,057MECH,Mechanical,NOCO ORAS,-,14,239,13
2024-05-01,150650494,G3,9010-COM-EXC,EXC,Miscellaneous,PM of TELECOM SYSTEM,general,COMELEC,Electrical,NOPR ORAS,-,10,243,53
2024-05-01,150650553,G2,9010-003-P-103,P,Miscellaneous,P-103 TRIP INDICATION WRONGLY SHOWING,general,003ELEC,Electrical,NOCO ORAS,-,30,223,29
2024-05-01,150650554,G2,9010-057-LIGHTING,LIGHTING,Electrical Systems,Checking of IndadeptG PMCC Buscoupler,inspection,TESTELEC,Electrical,NOCO ORAS,-,5,248,4
2024-05-01,150649743,G2,9010-057-LT2701A,LT2701A,Miscellaneous,LT-2433A & LT-2437A to be rectify,repair,057INST,Instrumentation,NOPR,-,12,241,9
2024-05-02,150650565,G2,9010-011-BL-07-SB-06,BL,Miscellaneous,Bl-7 S/B-6 motor cable connection to,general,011ELEC,Electrical,OSNO,1,0,252,3
2024-05-02,150650567,G2,9010-011-BL-07-SB-08,BL,Miscellaneous,Bl-7 S/B-8 relay checking jobs to be don,"maintenance, inspection",TESTELEC,Electrical,NOCO ORAS,1,4,248,4
2024-05-02,150650557,G2,9010-018-SS-UCT,SS,Miscellaneous,UCT ELEC PNL INDICATION LAMP CHANGE,general,018ELEC,Electrical,NOCO ORAS,-,29,223,28
2024-05-02,150649791,G2,9010-032-KM-01C,KM,Miscellaneous,CHECKING OF 32-KM-01C,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,252,1
2024-05-02,150649792,G2,9010-032-KM-03A,KM,Miscellaneous,CHECKING OF 32-KM-03A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,252,1
2024-05-02,150649794,G2,9010-018-SS-UCT,SS,Miscellaneous,CHECKING OF UCT IC 2 RELAY EXTRACT,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,248,4
2024-05-02,150650596,G2,9010-004-PMCC-303,PMCC,Miscellaneous,CRU O/G TO HVAC CBCT INSTALL,general,TESTELEC,Electrical,NOCO ORAS,-,4,248,4
2024-05-02,150650598,G2,9010-011-BL-07-SB-PM-08,BL,Miscellaneous,BLRR#7 SB#8 relay to be checked,inspection,TESTELEC,Electrical,NOCO ORAS,1,4,248,5
2024-05-02,150650574,G2,9010-011-PN,PN,Miscellaneous,Cheking of UCT TR-2,general,TESTELEC,Electrical,NOCO ORAS,-,4,248,4
2024-05-02,150650579,G2,9010-057-EH-31,EH,Miscellaneous,INDADEPTG EH-31 HEATER PNL FDR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,248,4
2024-05-02,150649771,G2,9010-004-LIGHT,LIGHT,Electrical Systems,Light pole (LP-B1-137) at DCU side B/L p,general,004ELEC,Electrical,NOCO ORAS,-,29,223,28
2024-05-02,150650646,G2,9010-004-FA,FA,Miscellaneous,L5-1/L4-1/L2/9 cover missing in INDSelec,general,COMELEC,Electrical,NOCO ORAS,-,13,239,20
2024-05-02,150650648,G2,9010-004-LIGHT,LIGHT,Electrical Systems,INDselect-G ladies wash room exhaust fan,general,004ELEC,Electrical,NOCO ORAS,-,29,223,28
2024-05-02,150650601,G2,9010-003-V-21-N,V,Miscellaneous,light required at coke drum 15 m slop li,general,003ELEC,Electrical,NOCO ORAS,-,29,223,29
2024-05-02,150650603,G2,9010-057-EHT,EHT,Miscellaneous,EHT CKT-203/206/207/208 Slector switch,general,057ELEC,Electrical,NOCO ORAS,-,29,223,23
2024-05-03,150650630,G2,9010-057-K-01A,K,Miscellaneous,LT-1932A & 1933A : showing wrong value,general,057INST,Instrumentation,NOCO,-,43,208,38
2024-05-03,150650631,G2,9010-056-AT-0502,AT,Miscellaneous,HELIOX PRESSURE TO BE INCREASED,general,056INST,Instrumentation,OSNO,1,10,241,7
2024-05-03,150650621,G2,9010-032-PM-06B,PM,Miscellaneous,CHECKING OF 32-PM-06B,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,251,0
2024-05-03,150650622,G2,9010-032-PM-07B,PM,Miscellaneous,CHECKING OF 32-PM-07B,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,251,0
2024-05-03,150650623,G2,9010-047-DG-01,DG,Miscellaneous,BATTERY FAIL INDICATION CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,248,3
2024-05-03,150650582,G2,9010-057-E-101B,E,Miscellaneous,K-02B: LO cooler blast painting,general,CIVILREF,Civil,NOCO,-,42,209,37
2024-05-03,150650677,G2,9010-057-PIPING,PIPING,Mechanical Equipment,All unit safety showers to be checked,inspection,CIVILREF,Civil,NOCO,-,11,240,20
2024-05-03,150650715,G2,9010-001-PIPING,PIPING,Mechanical Equipment,NEW CAUSTIC DRUM O/L LINE TO BE EXTENDED,general,001MECH,Mechanical,NOPR ORAS,-,6,245,4
2024-05-03,150650639,G2,9010-056-P-5304,P,Miscellaneous,56-PM-5304 starting by itself. pl check,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,248,3
2024-05-03,150650641,G2,9010-057-P-004,P,Miscellaneous,57-P-004 tripping problem to be checked.,"inspection, damage",TESTELEC,Electrical,NOCO ORAS,1,3,248,4
2024-05-03,150650690,G2,9010-003-PN-09A,PN,Miscellaneous,RELAY DATA EXTRACTION OF UCT IC-1,general,TESTELEC,Electrical,NOCO ORAS,-,3,248,4
2024-05-04,150650692,G2,9010-003-P-104,P,Miscellaneous,P-104 ELEC. CABLE DISCONNECTION JOB,general,003ELEC,Electrical,NOCO ORAS,-,27,223,27
2024-05-04,150650614,G2,9010-001-P-08A,P,Miscellaneous,"01P8A BCW O/L flow is low, to be rectify",repair,001MECH,Mechanical,NOCO ORAS,-,6,244,15
2024-05-04,150650736,G2,9010-018-TR-02,TR,Miscellaneous,UCT TRANSFORMER-2 FEEDER MODIFICATION,general,TESTELEC,Electrical,NOCO ORAS,-,2,248,2
2024-05-04,150650737,G2,9010-057-PM-004,PM,Miscellaneous,57-P-004 BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,250,0
2024-05-04,150650738,G2,9010-003-PN-09A,PN,Miscellaneous,UCT PMCC SPARE FEEDER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,243,5
2024-05-04,150650693,G2,9010-048-P2A-MP-02A,P2A,Miscellaneous,48P-02A low discharge pressure issue,damage,048MECH,Mechanical,NOPR ORAS,-,2,248,1
2024-05-04,150650728,G2,9010-011-TGA-03-MCC-02,TGA,Mechanical Equipment,TG3 MCC CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,246,4
2024-05-04,150650745,G2,9010-51A-T-02,T,Miscellaneous,SRU S/YARD LEVELING & SPILLAGE CLEANING,general,CIVILREF,Civil,OSNO,1,0,250,0
2024-05-04,150650746,G2,9010-003-R,R,Miscellaneous,UV1101 TO BE RECTIFY URGENTLY,repair,003ELEC,Electrical,NOCO ORAS,-,27,223,27
2024-05-04,150650701,G2,9010-001-P-09A,P,Miscellaneous,01P9A defective suction valve bolts to b,general,001MECH,Mechanical,NOPR ORAS,-,0,250,1
2024-05-04,150650747,G2,9010-052-KM-01B,KM,Miscellaneous,"52-PI-150B, 52-PI-151B, 52-PI-152B TO AT",general,013INST,Instrumentation,OSNO,1,0,250,0
2024-05-04,150650708,G2,9010-011-BL-05-SB-PM-03,BL,Miscellaneous,CHECKING OF BOILER 5 SB#3,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,246,3
2024-05-04,150650768,G2,9010-EST-SS-SECTOR-3,SS,Miscellaneous,DA FEEDER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,246,3
2024-05-05,150650758,G2,9010-003-UV-1101,UV,Miscellaneous,03-UV-1101  DUE TO TRIPE CONDISTION,general,003ELEC,Electrical,NOCO ORAS,1,26,223,28
2024-05-05,150650750,G2,9010-018-SS-UCT,SS,Miscellaneous,Indicator problems in UCT S/S,general,018ELEC,Electrical,NOCO ORAS,-,26,223,26
2024-05-05,150650771,G2,9010-003-PN-06,PN,Miscellaneous,Indicator problems in DCU S/S,general,003ELEC,Electrical,NOCO ORAS,-,26,223,27
2024-05-05,150650776,G2,9010-018-PIPING,PIPING,Mechanical Equipment,Drinking water line & tape leakage near,general,CIVILREF,Civil,NOPR,1,7,242,3
2024-05-05,150650777,G2,9010-018-PIPING,PIPING,Mechanical Equipment,Fanless cooling tower outlet line to UCT,general,018MECH,Mechanical,NOPR,3,7,242,6
2024-05-05,150650778,G2,9010-018-F-05,F,Miscellaneous,NPCT deck area near fan 2 iron guard wal,general,CIVILREF,Civil,NOPR,3,7,242,6
2024-05-05,150650780,G2,9010-018-PIPING,PIPING,Mechanical Equipment,Deck area of both cooling tower need to,general,018MECH,Mechanical,OSNO,3,7,242,7
2024-05-05,150650781,G2,9010-018-PIPING,PIPING,Mechanical Equipment,UCT P201 C & P201 A discharge valve whee,general,011MECH,Mechanical,OSNO,3,7,242,7
2024-05-05,150650782,G2,9010-018-PIPING,PIPING,Mechanical Equipment,UCT P201 C & P201 A discharge valve whee,general,CIVILREF,Civil,OSNO,3,7,242,7
2024-05-05,150650783,G2,9010-018-F,F,Miscellaneous,Canopy structures of UCT fan need to cha,general,011MECH,Mechanical,OSNO,3,7,242,7
2024-05-05,150650784,G2,9010-018-F-01,F,Miscellaneous,UCT deck area of fan 1  back side bro,general,CIVILREF,Civil,OSNO,3,7,242,7
2024-05-05,150650785,G2,9010-018-F-03,F,Miscellaneous,UCT deck area of fan  3 back side bro,general,018MECH,Mechanical,OSNO,3,7,242,7
2024-05-05,150650786,G2,9010-018-VMS-003,VMS,Miscellaneous,Fan vibrations sensor of all fans in UCT,general,011INST,Instrumentation,OSNO,3,7,242,7
2024-05-05,150650787,G2,9010-018-INST,INST,Instrumentation,Dry bulb and wet bulb temperature gauge,general,011INST,Instrumentation,OSNO,3,7,242,7
2024-05-05,150650792,G2,9010-018-PIPING,PIPING,Mechanical Equipment,Road to TPSCT blowdown area not hygienic,general,CIVILREF,Civil,OSNO,3,7,242,7
2024-05-05,150650793,G2,9010-018-PIPING,PIPING,Mechanical Equipment,Full tank of Used oil available on all t,general,CIVILREF,Civil,OSNO,3,7,242,7
2024-05-05,150650794,G2,9010-018-PIPING,PIPING,Mechanical Equipment,Water logging under tps ct operator room,general,CIVILREF,Civil,OSNO,3,7,242,7
2024-05-05,150650795,G1,9010-018-P-01A,P,Miscellaneous,NPCT 18P-01A suction valve to be replace,repair,018MECH,Mechanical,OSNO,1,7,242,7
2024-05-05,150650796,G1,9010-018-P-01C,P,Miscellaneous,NPCT 18P-01Csuction valve to be replace,repair,011MECH,Mechanical,OSNO,1,7,242,11
2024-05-05,150650797,G2,9010-018-PIPING,PIPING,Mechanical Equipment,Few Louvers in fanless ct not available.,general,CIVILREF,Civil,OSNO,3,7,242,7
2024-05-05,150650798,G1,9010-018-PIPING,PIPING,Mechanical Equipment,Leakage in TPSCT cell 1 blowdown line be,general,011MECH,Mechanical,OSNO,1,7,242,11
2024-05-05,150650799,G2,9010-018-PIPING,PIPING,Mechanical Equipment,ETP makeup filter drain line need to ext,general,011MECH,Mechanical,OSNO,3,7,242,7
2024-05-05,150650800,G2,9010-018-PIPING,PIPING,Mechanical Equipment,Vasu chemical pump and chemical shed to,general,CIVILREF,Civil,OSNO,3,7,242,7
2024-05-05,150650801,G2,9010-018-PIPING,PIPING,Mechanical Equipment,Vasu Chemical lab and room painting jobs,general,CIVILREF,Civil,OSNO,3,7,242,7
2024-05-05,150650802,G2,9010-018-PIPING,PIPING,Mechanical Equipment,Area cleaning of all chlorinator machine,general,CIVILREF,Civil,OSNO,3,7,242,7
2024-05-05,150650803,G2,9010-018-PIPING,PIPING,Mechanical Equipment,-Pipe hoses at chlorinator machines outl,general,011MECH,Mechanical,OSNO,3,7,242,7
2024-05-06,150650731,G2,9010-053-INST,INST,Instrumentation,Scaffolding at 3CUT cable duct area,general,053INST,Instrumentation,NOPR,-,4,244,5
2024-05-06,150650734,G2,9010-004-PM-34A,PM,Miscellaneous,04-P-34A AUTO/MANUAL  CABLE CONNECTION,general,TESTELEC,Electrical,NOCO ORAS,-,5,243,4
2024-05-06,150650837,G2,9010-004-P,P,Miscellaneous,03-PM206 STARTING ISSUE RECTIFY,"repair, damage",003ELEC,Electrical,NOCO ORAS,-,25,223,25
2024-05-06,150650810,G2,9010-001-SS-1202,SS,Miscellaneous,SPILL CURRENT MEASUREMENT AT 1202 SS,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,241,5
2024-05-06,150650819,G2,9010-003-PIPING,PIPING,Mechanical Equipment,03-PM206 STARTING ISSUE RECTIFY,"repair, damage",003ELEC,Electrical,NOCO ORAS,-,25,223,28
2024-05-06,150650811,G2,9010-003-SS-OLD-HT,SS,Miscellaneous,SPILL CURRENT MEASUREMENT AT OLD HT SS,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,241,5
2024-05-06,150650812,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,SPILL CURRENT MEASUREMENT AT NEW UNIT SS,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,241,6
2024-05-06,150650813,G2,9010-011-SS-TPS,SS,Miscellaneous,SPILL CURRENT MEASUREMENT AT TPS SS,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,241,5
2024-05-06,150650814,G2,9010-011-132KV-SS,132KV,Miscellaneous,SPILL CURRENT MEASUREMENT AT 132KV SS,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,241,6
2024-05-06,150650855,G2,9010-004-PMCC-303,PMCC,Miscellaneous,SPILL CURRENT MEASUREMENT AT INDSELECTG,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,241,6
2024-05-06,150650856,G2,9010-011-TG-03,TG,Mechanical Equipment,PD NOMITORING JOB AT TG3,general,TESTELEC,Electrical,NOCO ORAS,-,7,241,7
2024-05-06,150650857,G2,9010-011-TG-04,TG,Mechanical Equipment,PD NOMITORING JOB AT TG4,general,TESTELEC,Electrical,NOCO ORAS,-,7,241,7
2024-05-06,150650858,G2,9010-011-TG-05,TG,Mechanical Equipment,PD NOMITORING JOB AT TG5,general,TESTELEC,Electrical,NOCO ORAS,-,7,241,7
2024-05-06,150650859,G2,9010-032-MOT,MOT,Electrical Systems,CHECKING OF 32-PM-05D,inspection,032ELEC,Electrical,NOCO ORAS,-,0,248,4
2024-05-06,150650860,G2,9010-032-MOT,MOT,Electrical Systems,CHECKING OF 32-G-01A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,248,3
2024-05-06,150650861,G2,9010-032-G-01A,G,Miscellaneous,CHECKING OF 32-G-01A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,248,1
2024-05-06,150650853,G2,9010-032-MOT,MOT,Electrical Systems,CHECKING OF 32-PM-05D,inspection,032ELEC,Electrical,NOCO ORAS,-,0,248,4
2024-05-06,150650886,G2,9010-011-PN,PN,Miscellaneous,Temporary disabiling ECS load shedding,general,TESTELEC,Electrical,NOCO ORAS,-,2,246,2
2024-05-06,150650887,G2,9010-018-TR-02,TR,Miscellaneous,UCT TRANSFORMER-2 FEEDER MODIFICATION,general,TESTELEC,Electrical,NOCO ORAS,-,2,246,2
2024-05-08,150650936,G2,9010-056-K-01B,K,Miscellaneous,056KM-01B TAKING HIGH AMPEARAS BE CHECK,inspection,TESTELEC,Electrical,NOCO ORAS,1,15,231,12
2024-05-08,150650928,G2,9010-013-KM-01C,KM,Miscellaneous,13-KM-01C PM SOFT STARTER PANEL PM,general,TESTELEC,Electrical,NOCO ORAS,-,0,246,2
2024-05-08,150650876,G2,9010-056-PM-01A,PM,Miscellaneous,CHECKING OF 56-PM-01A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,246,0
2024-05-08,150650824,G2,9010-056-KM-01A,KM,Miscellaneous,RELAY SETTING CHECKING OF 56-KM-01A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,246,1
2024-05-08,150650944,G2,9010-003-SBM-01,SBM,Miscellaneous,SOOT BLOWER STARTING ISSUE KINDLY RECTIF,damage,TESTELEC,Electrical,NOCO ORAS,-,15,231,7
2024-05-08,150650949,G2,9010-026-SIREN,SIREN,Safety Systems,Delay in blowing of siren,general,COMELEC,Electrical,NOCO ORAS,-,22,224,21
2024-05-08,150650950,G2,9010-056-KM-01B,KM,Miscellaneous,RELAY REPLACEMENT JOB AT 56-KM-01B,general,TESTELEC,Electrical,NOCO,-,1,245,1
2024-05-08,150650877,G2,9010-049-PN-201A,PN,Miscellaneous,FDR NO 4 RELAY REMOVAL JOB AT HT SEC 1,general,TESTELEC,Electrical,NOCO ORAS,-,15,231,12
2024-05-08,150650878,G2,9010-005-SM-1,SM,Miscellaneous,FIRE & SAFETY SIREN PANEL CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,15,231,12
2024-05-08,150650977,G3,9010-010-ACF-001D,ACF,HVAC Systems,PM OF AF COOLER 9010-010-ACF-001D,general,001MECH,Mechanical,NOCO ORAS,-,14,232,14
2024-05-08,150650978,G3,9010-001-P-01A,P,Miscellaneous,PM OF PUMP 9010-001-P-01A,general,001MECH,Mechanical,NOCO ORAS,-,6,240,6
2024-05-08,150651007,G3,9010-PRF-PM-02,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-PRF-PM-02,maintenance,EST-ELEC,Electrical,NOCO ORAS,-,35,211,61
2024-05-08,150651020,G3,9010-030-PM-09,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-030-PM-09,maintenance,030ELEC,Electrical,NOCO ORAS,-,38,208,46
2024-05-08,150651021,G3,9010-030-PM-10,PM,Miscellaneous,PREVENTIVE MAINT OF 9010-030-PM-10,maintenance,030ELEC,Electrical,NOCO ORAS,-,38,208,47
2024-05-08,150651097,G3,9010-032-P-09A,P,Miscellaneous,PM schedule of 032-p-09a,general,027MECH,Mechanical,NOPR ORAS,-,15,231,15
2024-05-08,150651098,G3,9010-032-P-09B,P,Miscellaneous,PM schedule of 032-p-09b,general,027MECH,Mechanical,NOPR ORAS,-,15,231,15
2024-05-08,150651100,G3,9010-032-P-06B,P,Miscellaneous,PM schedule of 032-p-06b,general,027MECH,Mechanical,NOPR ORAS,-,6,240,7
2024-05-08,150651101,G3,9010-032-P-07A,P,Miscellaneous,PM schedule of 032-p-07a,general,027MECH,Mechanical,NOPR ORAS,-,6,240,7
2024-05-08,150651102,G3,9010-032-P-07B,P,Miscellaneous,PM schedule of 032-p-07b,general,027MECH,Mechanical,NOPR ORAS,-,6,240,7
2024-05-08,150651103,G3,9010-032-P-10A,P,Miscellaneous,PM schedule of 032-p-10a,general,027MECH,Mechanical,NOPR ORAS,-,15,231,15
2024-05-08,150651104,G3,9010-032-P-10B,P,Miscellaneous,PM schedule of 032-p-10b,general,027MECH,Mechanical,NOPR ORAS,-,15,231,15
2024-05-08,150651105,G3,9010-032-P-11A,P,Miscellaneous,PM schedule of 032-p-11a,general,027MECH,Mechanical,NOPR ORAS,-,15,231,15
2024-05-08,150651106,G3,9010-032-P-11B,P,Miscellaneous,PM schedule of 032-p-11b,general,027MECH,Mechanical,NOPR ORAS,-,15,231,15
2024-05-08,150651107,G3,9010-032-P-11C,P,Miscellaneous,PM schedule of 032-p-11c,general,027MECH,Mechanical,NOPR ORAS,-,15,231,15
2024-05-08,150651108,G3,9010-032-P-12A,P,Miscellaneous,PM schedule of 032-p-12a,general,027MECH,Mechanical,NOPR ORAS,-,15,231,15
2024-05-08,150651109,G3,9010-032-P-12B,P,Miscellaneous,PM schedule of 032-p-12b,general,027MECH,Mechanical,NOPR ORAS,-,15,231,15
2024-05-08,150651150,G3,9010-010-P-013A,P,Miscellaneous,PM OF PUMP 010-010-P-013A,general,001MECH,Mechanical,NOCO ORAS,-,6,240,6
2024-05-08,150651151,G3,9010-010-P-011B,P,Miscellaneous,PM OF PUMP 9010-010-P-011B,general,001MECH,Mechanical,NOCO ORAS,-,7,239,8
2024-05-08,150651226,G3,9010-001-P-03A,P,Miscellaneous,PM plan of 001-P-03A,general,001MECH,Mechanical,NOCO ORAS,-,14,232,12
2024-05-08,150651227,G3,9010-001-P-03B,P,Miscellaneous,PM plan of 001-P-03B,general,001MECH,Mechanical,NOCO ORAS,-,5,241,5
2024-05-08,150651228,G3,9010-001-P-04A,P,Miscellaneous,PM plan of 001-P-04A,general,001MECH,Mechanical,NOCO ORAS,-,5,241,5
2024-05-08,150651497,G3,9010-057-P-03A,P,Miscellaneous,PM JOBS FOR 9010-057-P-03A,general,057MECH,Mechanical,NOCO ORAS,-,7,239,8
2024-05-08,150651498,G3,9010-057-P-03B,P,Miscellaneous,PM JOBS FOR 9010-057-P-03B,general,057MECH,Mechanical,NOCO ORAS,-,7,239,8
2024-05-08,150651501,G3,9010-057-P-41A,P,Miscellaneous,PM JOBS FOR 9010-057-P-41A,general,057MECH,Mechanical,NOCO ORAS,-,14,232,13
2024-05-08,150651502,G3,9010-057-P-42 B,P,Miscellaneous,PM JOBS FOR 9010-057-P-42 B,general,057MECH,Mechanical,NOCO ORAS,-,14,232,14
2024-05-08,150651503,G3,9010-057-P-43 B,P,Miscellaneous,PM JOBS FOR 9010-057-P-43 B,general,057MECH,Mechanical,NOCO ORAS,-,15,231,13
2024-05-08,150651633,G3,9010-032--P-04,,Miscellaneous,PM JOBS FOR 9010-032--P-04,general,027MECH,Mechanical,NOPR ORAS,-,2,244,4
2024-05-08,150651634,G3,9010-032-P-01A,P,Miscellaneous,PM JOBS FOR 9010-032-P-01A,general,027MECH,Mechanical,NOPR ORAS,-,2,244,3
2024-05-08,150651665,G3,9010-032-P-01B,P,Miscellaneous,PM PLAN OF 9010-032-P-01B,general,027MECH,Mechanical,NOPR ORAS,-,2,244,4
2024-05-08,150651707,G3,9010-032-P-04C,P,Miscellaneous,PM PLAN OF 9010-032-P-04C,general,027MECH,Mechanical,NOPR ORAS,-,6,240,7
2024-05-08,150651708,G3,9010-032-P-01C,P,Miscellaneous,PM PLAN OF 9010-032-P-01C,general,027MECH,Mechanical,NOPR ORAS,-,2,244,4
2024-05-08,150651782,G3,9010-057-A-01A,A,Miscellaneous,PM PLAN OF 9010-057-A-01A,general,057MECH,Mechanical,NOCO ORAS,-,3,243,12
2024-05-08,150651788,G3,9010-005-AC,AC,HVAC Systems,PM of PACKAGE AIR CONDITIONER OM&S,general,COMELEC,Electrical,NOCO,-,22,224,38
2024-05-08,150651789,G3,9010-011-AC,AC,HVAC Systems,PM of AIR CONDTIONER TPS,general,COMELEC,Electrical,NOCO,-,22,224,38
2024-05-08,150651791,G3,9010-047-AC,AC,HVAC Systems,PM of PACKAGE AIR CONDITIONER OLD DDCS,general,COMELEC,Electrical,NOCO,-,22,224,38
2024-05-08,150650879,G2,9010-057-PIPING,PIPING,Mechanical Equipment,test ring to be replace from K-02 area,"repair, inspection",057MECH,Mechanical,NOCO,-,6,240,18
2024-05-09,150651847,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,FLOOR JOB AT NEW UNIT SS,general,TESTELEC,Electrical,NOCO ORAS,-,14,231,11
2024-05-09,150650961,G2,9010-056-F-CP,F,Miscellaneous,CHECKING OF 56-F-11,inspection,TESTELEC,Electrical,NOCO ORAS,-,14,231,12
2024-05-09,150651885,G2,9010-057-FT-5101,FT,Instrumentation,"FT-5101 out of order, to be checked",inspection,057INST,Instrumentation,NOCO,-,5,240,29
2024-05-09,150651870,G2,9010-003-LIGHTING,LIGHTING,Electrical Systems,Crane cabin in side power point n,general,003ELEC,Electrical,NOCO ORAS,1,22,223,21
2024-05-09,150651888,G2,9010-001-P-09,P,Miscellaneous,01P9 CWS HEADER DRAIN I/V WHEEL FREE PRO,general,001MECH,Mechanical,OSNO,-,0,245,0
2024-05-10,150651897,G2,9010-010-FCV-203,FCV,Miscellaneous,F002 Feed C/V 10FIC203 got stuck up a,general,010INST,Instrumentation,NOPR,-,0,244,1
2024-05-10,150651840,G2,9010-003-P-104,P,Miscellaneous,P104 ELEC. CABLE CONNECTION TO BE DONE,general,003ELEC,Electrical,NOCO ORAS,-,21,223,27
2024-05-10,150650969,G2,9010-056-KM-01A,KM,Miscellaneous,PI JOB AT 56-KM-01A,general,TESTELEC,Electrical,NOCO ORAS,-,13,231,11
2024-05-10,150650970,G2,9010-032-PM-04B,PM,Miscellaneous,CHECKING OF 32-PM-4B,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,244,0
2024-05-10,150650971,G2,9010-032-PM-02A,PM,Miscellaneous,CHECKING OF 32-PM-2A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,244,0
2024-05-10,150650972,G2,9010-011-PN-14B,PN,Miscellaneous,OM & S TR-2 FEEDER CHECKING JOB AT TPS,inspection,TESTELEC,Electrical,NOCO ORAS,-,13,231,11
2024-05-10,150651864,G2,9010-011-132-AUX-TR-02,132,Miscellaneous,GRID AUX TR-2 AUX PROTECTION CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,237,6
2024-05-11,150651944,G2,9010-003-ACF-108B,ACF,HVAC Systems,03 E-108B start button at GF to be disab,general,003ELEC,Electrical,NOCO ORAS,-,20,223,20
2024-05-11,150651948,G2,9010-011-SS-TPS,SS,Miscellaneous,CHECKING OF ALL TRANSFORMER FDRS AT TPS,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,243,0
2024-05-11,150651958,G2,9010-011-CCTV-52,CCTV,Miscellaneous,CCTV CAMERA CHECKING --OPP FW TANK,inspection,011INST,Instrumentation,OSNO,-,19,224,14
2024-05-11,150651912,G2,9010-001-SS-1202,SS,Miscellaneous,CHECKING OF ALL TRANSFORMER FDRS AT12/02,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,243,0
2024-05-11,150651913,G2,9010-003-SS-OLD-HT,SS,Miscellaneous,CHECKING OF ALL TRANSFORMER FDRS OLD HT,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,243,0
2024-05-11,150651914,G2,9010-004-PMCC-303,PMCC,Miscellaneous,CHECKING OF ALL TRANSFORMER FDRS AT CRU,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,243,0
2024-05-11,150651965,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,CHECKING OF ALL TRAFO FDRS AT NEW UNIT,inspection,TESTELEC,Electrical,NOCO ORAS,-,12,231,7
2024-05-11,150651923,G2,9010-056-AT-5201,AT,Miscellaneous,AI-1202 FAULTY ALARM TO BE CHECKED,"inspection, damage",056INST,Instrumentation,NOPR ORAS,-,17,226,12
2024-05-11,150651966,G2,9010-057-TR-23,TR,Miscellaneous,TR FEEDER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,243,0
2024-05-11,150651967,G2,9010-057-TR-24,TR,Miscellaneous,TR FEEDER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,243,0
2024-05-11,150651892,G2,9010-057-K-02A,K,Miscellaneous,57-K-02A start/stop push button is not w,general,057ELEC,Electrical,NOCO ORAS,1,20,223,21
2024-05-11,150651968,G2,9010-027-TR,TR,Miscellaneous,TR FEEDER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,243,0
2024-05-11,150651969,G2,9010-003-TR-01,TR,Miscellaneous,TR FEEDER CHECKING AT OLD HT DCU TR 1,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,243,0
2024-05-11,150651970,G2,9010-003-TR-02,TR,Miscellaneous,TR FEEDER CHECKING AT OLD HT DCU TR 2,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,243,0
2024-05-11,150652000,G2,9010-004-PM-35A,PM,Miscellaneous,CHECKING OF 004-pm-35A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,243,0
2024-05-11,150652001,G2,9010-049-KM-01A,KM,Miscellaneous,FEEDER CHECKING AT 49-K-01A,inspection,TESTELEC,Electrical,NOCO ORAS,-,12,231,11
2024-05-13,150652035,G2,9010-057-P-103,P,Miscellaneous,P-103/104: strainer to be clean,general,057MECH,Mechanical,NOCO,-,1,240,14
2024-05-13,150652036,G2,9010-057-P-004,P,Miscellaneous,P-004 : strainer to be clean,general,057MECH,Mechanical,NOCO,-,1,240,26
2024-05-13,150652027,G2,9010-032-AI-002,AI,Instrumentation,AI002 DAF sulfide analizer cable laying,general,032INST,Instrumentation,OSNO,-,22,219,16
2024-05-13,150652048,G2,9010-003-ACF-107A,ACF,HVAC Systems,E-107A start button at GF to be disabled,general,003ELEC,Electrical,NOCO ORAS,-,18,223,19
2024-05-13,150652049,G2,9010-003-ACF-107B,ACF,HVAC Systems,E-107B start button at GF to be disabled,general,003ELEC,Electrical,NOCO ORAS,-,18,223,19
2024-05-13,150652050,G2,9010-003-ACF-107C,ACF,HVAC Systems,E-107C start button at GF to be disabled,general,003ELEC,Electrical,NOCO ORAS,-,18,223,19
2024-05-13,150652021,G2,9010-005-STR,STR,Miscellaneous,Fan support to provide @ OMS CTRL room,general,CIVILREF,Civil,OSNO,2,0,241,0
2024-05-13,150652009,G2,9010-056-F-11,F,Miscellaneous,Checking of 56-F-11,inspection,TESTELEC,Electrical,NOCO ORAS,-,10,231,9
2024-05-13,150652040,G2,9010-004-PM-31B,PM,Miscellaneous,bmr checking of 04-pm-31b,inspection,TESTELEC,Electrical,NOCO ORAS,-,10,231,7
2024-05-13,150652041,G2,9010-003-PM-105,PM,Miscellaneous,bmr checking of 003-pm-105,inspection,TESTELEC,Electrical,NOCO ORAS,-,10,231,6
2024-05-13,150652042,G2,9010-006-PM-02,PM,Miscellaneous,bmr checking of 006-pm-02,inspection,TESTELEC,Electrical,NOCO ORAS,-,10,231,7
2024-05-13,150652079,G2,9010-004-K-01B,K,Miscellaneous,04-K-01B high vibration and abnor,general,24AMECH,Mechanical,OSNO,1,2,239,1
2024-05-14,150652117,G2,9010-057-P-42 B,P,Miscellaneous,57-P-42B L O cup oilleakage 2b rectified,general,057MECH,Mechanical,OSNO,1,0,240,0
2024-05-14,150652101,G3,9010-003-SBM-06,SBM,Miscellaneous,PM of 9010-003-SBM-06,general,003ELEC,Electrical,NOCO,-,16,224,33
2024-05-14,150652102,G3,9010-003-SBM-04,SBM,Miscellaneous,PM of 9010-003-SBM-04,general,003ELEC,Electrical,NOCO,-,16,224,38
2024-05-14,150652135,G3,9010-003-PM-39,PM,Miscellaneous,pm of 9010-003-PM-39,general,003ELEC,Electrical,NOCO,-,16,224,40
2024-05-14,150652081,G3,9010-056-PLC,PLC,Control Systems,MSQ Honeywell Vendor Visit,general,056INST,Instrumentation,NOPR ORAS,-,15,225,16
2024-05-14,150652123,G2,9010-003-PM-MOHP-1101,PM,Miscellaneous,MOHP-1101 and MOHP-1102 both pump not st,general,003ELEC,Electrical,NOCO ORAS,1,17,223,22
2024-05-14,150652082,G2,9010-057-P-42 A,P,Miscellaneous,57-P-42A TRIPPING PROBLEM TO BE RCTIFIED,damage,TESTELEC,Electrical,NOCO ORAS,1,9,231,8
2024-05-14,150652147,G2,9010-032-AI-006,AI,Instrumentation,COD /ph analyzer checking,inspection,032INST,Instrumentation,OSNO,-,18,222,13
2024-05-14,150651993,G2,9010-057-P-41B,P,Miscellaneous,P-41B: seal pot pressure to be raised,general,057MECH,Mechanical,NOCO,-,32,208,22
2024-05-14,150652185,G2,9010-011-PMCC-01A,PMCC,Miscellaneous,CHECKING OF CDSP PANEL,inspection,TESTELEC,Electrical,NOCO ORAS,-,9,231,8
2024-05-14,150652181,G2,9010-011-PIPING,PIPING,Mechanical Equipment,Insulation to be done in BLR#3 SB lines,general,CIVILREF,Civil,OSNO,-,0,240,0
2024-05-15,150652137,G2,9010-003-AT-6002,AT,Miscellaneous,monthly stack monitoring in DCU F01,general,003INST,Instrumentation,OSNO,-,13,226,12
2024-05-15,150652164,G2,9010-004-TR-303A,TR,Miscellaneous,CHECKING OF INDSELECTG TR 1,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,239,2
2024-05-15,150652225,G2,9010-003-PM-MOHP-1102,PM,Miscellaneous,checking of DCU mohp-1102,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,238,1
2024-05-15,150652173,G2,9010-026-FA,FA,Miscellaneous,MCP not working,general,COMELEC,Electrical,NOCO ORAS,3,15,224,25
2024-05-15,150652214,G2,9010-004-PM-33A,PM,Miscellaneous,04-P-33A start problem,damage,004ELEC,Electrical,NOCO ORAS,1,16,223,21
2024-05-15,150652246,G4,9010-046-PM-01A,PM,Miscellaneous,DM Tr Pump-1 motor Bearing checking/repl,general,045ELEC,Electrical,OSNO,-,0,239,17
2024-05-15,150652289,G3,9010-001-P-08A,P,Miscellaneous,PM OF PUMP 9010-001-P-08A,general,001MECH,Mechanical,NOCO ORAS,-,8,231,9
2024-05-15,150652413,G3,9010-049-INST,INST,Instrumentation,HDT Hydrocom service job,maintenance,049INST,Instrumentation,OSNO,-,5,234,23
2024-05-15,150652440,G3,9010-001-P-05,P,Miscellaneous,PM plan of 001-P-05,general,001MECH,Mechanical,NOCO ORAS,-,9,230,10
2024-05-15,150652577,G3,9010-057-P-02B,P,Miscellaneous,PM JOBS FOR 9010-057-P-02B,general,057MECH,Mechanical,NOCO ORAS,-,8,231,13
2024-05-15,150652249,G2,9010-003-EOT-02,EOT,Mechanical Equipment,Compressor house EOT crane up/down movem,general,003ELEC,Electrical,NOCO ORAS,1,16,223,22
2024-05-15,150652219,G2,9010-003-LIGHTING,LIGHTING,Electrical Systems,Earth pit testing  date found due at gro,general,003ELEC,Electrical,NOCO ORAS,1,16,223,19
2024-05-16,150652252,G2,9010-011-TR-01B,TR,Miscellaneous,CHECKINH OF HOME SERVICE TR-2,maintenance,TESTELEC,Electrical,NOCO ORAS,-,7,231,22
2024-05-16,150652788,G2,9010-INP-LIGHT,LIGHT,Electrical Systems,painting jobs in inspection department,general,003ELEC,Electrical,NOCO ORAS,1,15,223,19
2024-05-16,150652789,G2,9010-004-TR-303B,TR,Miscellaneous,CHECKING OF INDSELECTG TR 2,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,231,7
2024-05-16,150652779,G2,9010-003-MOT,MOT,Electrical Systems,CHECKING OF LOP OF 3A,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,231,7
2024-05-16,150652780,G2,9010-003-MOT,MOT,Electrical Systems,CHECKING OF P-3A MAIN,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,231,7
2024-05-16,150652781,G2,9010-003-MOT,MOT,Electrical Systems,CHECKING OF P-40C,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,231,7
2024-05-16,150652807,G2,9010-032-LI-15ABC,LI,Miscellaneous,LI 15A/B/C Not taken,general,032INST,Instrumentation,OSNO,-,23,215,5
2024-05-16,150652230,G2,9010-032-PBFV 22064,PBFV 22064,Miscellaneous,ACF-E  PBFV 22060 /22061 NOT WORKING,general,032INST,Instrumentation,NOPR ORAS,-,5,233,5
2024-05-16,150652804,G2,9010-056-PIPING,PIPING,Mechanical Equipment,DMDS loading pump not working,general,056MECH,Mechanical,OSNO,-,0,238,0
2024-05-16,150652231,G2,9010-011,,Miscellaneous,1st RA Bill for Calib of testing eqpts,general,TESTELEC,Electrical,NOCO ORAS,-,0,238,2
2024-05-16,150652865,G2,9010-001-INST,INST,Instrumentation,ID Fan IGV got stuck up and having no mo,general,001INST,Instrumentation,NOPR,-,0,238,2
2024-05-16,150652808,G2,9010-050-P-01D,P,Miscellaneous,SWS ROOF CABLE DRESSING TRAY CORRODED.,general,51AELEC,Electrical,OSNO,1,0,238,0
2024-05-17,150652839,G2,9010-056-F-11,F,Miscellaneous,F-11 HEATER STARTING ISSUE TO BE CHECKED,"inspection, damage",TESTELEC,Electrical,NOCO ORAS,-,6,231,7
2024-05-17,150652868,G2,9010-24A-MC-15,MC,Miscellaneous,Cable Disconnection of condemn M/C in WS,general,24AELEC,Electrical,NOCO ORAS,-,14,223,16
2024-05-17,150652857,G2,9010-011-TR-01A,TR,Miscellaneous,CHECKING OF HOME SERVICE TR-1,"maintenance, inspection",TESTELEC,Electrical,NOCO ORAS,-,6,231,7
2024-05-17,150652858,G2,9010-011-SS-TPS,SS,Miscellaneous,IRF CHECKING AT TPS,inspection,TESTELEC,Electrical,NOCO ORAS,-,6,231,6
2024-05-17,150652860,G2,9010-022-PM-01,PM,Miscellaneous,bmr checking of 022-PM-01,inspection,TESTELEC,Electrical,NOCO ORAS,-,6,231,4
2024-05-17,150652861,G2,9010-057-E-08,E,Miscellaneous,N2 hose connection at E-08 CBD drain,general,057MECH,Mechanical,NOCO,-,29,208,29
2024-05-17,150652862,G2,9010-057-E-08,E,Miscellaneous,E-08: CBD drain spool piece drop,general,057MECH,Mechanical,NOCO,-,29,208,29
2024-05-17,150652863,G2,9010-057-V-07,V,Miscellaneous,"Blinding/deblinding job at E-08, V-07",general,057MECH,Mechanical,NOCO,-,29,208,30
2024-05-17,150652864,G2,9010-057-V-07,V,Miscellaneous,V-07: CBD drain spool piece drop,general,057MECH,Mechanical,NOCO,-,29,208,29
2024-05-17,150652895,G2,9010-057-E-08,E,Miscellaneous,water hose connection/removal job,general,057MECH,Mechanical,NOCO,-,29,208,29
2024-05-17,150652886,G2,9010-003-PM-104,PM,Miscellaneous,IFO-104 trail taken as for PDM pump runn,general,003ELEC,Electrical,NOCO ORAS,1,14,223,20
2024-05-17,150652887,G2,9010-011-BB-02,BB,Miscellaneous,TPS MAIN BATTERY CHARGER TROUBLE ALARM,general,TESTELEC,Electrical,NOCO ORAS,-,6,231,7
2024-05-17,150652873,G2,9010-003-LIGHT,LIGHT,Electrical Systems,Power connection for AC in CDSP coke cut,general,003ELEC,Electrical,NOCO ORAS,-,14,223,19
2024-05-17,150652833,G2,9010-003-P-106B,P,Miscellaneous,P-106B TRIPPING ISSUE TO BE CHECK & RECT,"inspection, damage",003ELEC,Electrical,NOCO ORAS,-,14,223,19
2024-05-17,150652874,G2,9010-050-P-02B,P,Miscellaneous,50-P-2B RUN FEEDBACK FAULTY AT SRU PANEL,damage,TESTELEC,Electrical,NOCO ORAS,1,6,231,7
2024-05-18,150652939,G2,9010-001-PSHH-2087,PSHH,Instrumentation,C-1A Box pressures PSHH2087B&PSHH2087A,general,001INST,Instrumentation,NOPR,-,5,231,2
2024-05-18,150652823,G2,9010-003-PM-104,PM,Miscellaneous,IFO-104 kindly arrange de-cabling.,general,003ELEC,Electrical,NOCO ORAS,1,13,223,20
2024-05-18,150652918,G2,9010-022-MOT,MOT,Electrical Systems,NEW CAUSTIC PUMP MOTOR-1,general,022ELEC,Electrical,NOCO ORAS,1,13,223,16
2024-05-18,150652899,G2,9010-23B-LIGHTING,LIGHTING,Electrical Systems,New booster motor LCS cable connection t,general,TESTELEC,Electrical,NOCO ORAS,1,5,231,6
2024-05-18,150652902,G2,9010-057-P-02B,P,Miscellaneous,Cementing to be done near P-02 pillar,general,CIVILREF,Civil,NOCO,-,28,208,27
2024-05-18,150652940,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,IRF CHECKING AT NEW UNIT,inspection,TESTELEC,Electrical,NOCO ORAS,-,5,231,6
2024-05-20,150653014,G2,9010-003-PM-100,PM,Miscellaneous,003-PM-100 - BMR checking,inspection,TESTELEC,Electrical,NOCO ORAS,-,2,232,2
2024-05-20,150652951,G2,9010-056-FT-1203,FT,Instrumentation,FIC-1203 FLOW FLUCTUATING/ PL CHECK,inspection,056INST,Instrumentation,NOPR ORAS,-,11,223,7
2024-05-20,150653015,G2,9010-003-PM-104B,PM,Miscellaneous,003-PM-104B - BMR checking,inspection,TESTELEC,Electrical,NOCO ORAS,-,2,232,2
2024-05-20,150653035,G2,9010-EST-PMCC-04A,PMCC,Miscellaneous,T/S CABLE FAULT PINPOINTING JOB,general,TESTELEC,Electrical,NOCO ORAS,-,3,231,7
2024-05-20,150653038,G2,9010-053-P,P,Miscellaneous,053-p17c/d needle valve to be provided,general,053MECH,Mechanical,OSNO,-,1,233,1
2024-05-20,150652971,G2,9010-011-PN,PN,Miscellaneous,Checking of STG O/G-1 CT,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,231,5
2024-05-20,150653046,G2,9010-026-SIREN,SIREN,Safety Systems,Siren panel not working at fire C/R,general,COMELEC,Electrical,NOCO ORAS,-,10,224,15
2024-05-20,150653041,G2,9010-011-PN,PN,Miscellaneous,TPS DIST TG-5 I/C-2 DC SUPPLY RECTIFICAT,general,TESTELEC,Electrical,NOCO ORAS,-,9,225,8
2024-05-20,150653042,G2,9010-011-PN,PN,Miscellaneous,ECS CHECKING AT TPS GENERATION SECTION,inspection,TESTELEC,Electrical,NOCO ORAS,-,9,225,8
2024-05-20,150653029,G2,9010-032-SS-NEW-ETP,SS,Miscellaneous,IRF CHECKING AT ETP,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,231,4
2024-05-20,150653030,G2,9010-003-SS-OLD-HT,SS,Miscellaneous,IRF CHECKING AT OLD HT,inspection,TESTELEC,Electrical,NOCO ORAS,-,9,225,8
