Notif.date,Notification,Notification type,Functional Loc.,Equipments,Equipment Category,Description,Description Category,Main WorkCtr,Department,System status,Priority,Maintenance Days,Equipment Age (days),Predicted Maintenance Days
2024-05-20,150653031,G2,9010-006-TR-02,TR,Miscellaneous,CHECKING OF OM&S TR 2,inspection,TESTELEC,Electrical,NOCO ORAS,-,9,225,8
2024-05-20,150653047,G2,9010-004-MOT,MOT,Electrical Systems,required to arrange light connection and,general,004ELEC,Electrical,NOCO ORAS,1,11,223,16
2024-05-20,150652932,G2,9010-032-PBFV 22006,PBFV 22006,Miscellaneous,PSF VALVE FEEDBACK CHECK,inspection,032INST,Instrumentation,NOPR ORAS,-,1,233,4
2024-05-21,150653022,G2,9010-003-PM-107B,PM,Miscellaneous,003-PM-107B BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,2,231,1
2024-05-21,150653023,G2,9010-003-PM-601B,PM,Miscellaneous,003-PM-601B BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,2,231,2
2024-05-21,150652992,G2,9010-003-PM-104,PM,Miscellaneous,IFO-104 cable connection,general,003ELEC,Electrical,NOCO ORAS,1,10,223,16
2024-05-21,150653086,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,THERMOGRAPHY AT NEW UNIT SS,general,TESTELEC,Electrical,NOCO ORAS,-,8,225,7
2024-05-21,150653087,G2,9010-018-SS-UCT,SS,Miscellaneous,UCT PMCC 5FB SPARE FDR CHECK,inspection,TESTELEC,Electrical,NOCO ORAS,-,8,225,8
2024-05-21,150653024,G2,9010-011-PN,PN,Miscellaneous,Job at ABB ECS,general,TESTELEC,Electrical,NOCO ORAS,-,8,225,8
2024-05-21,150653088,G2,9010-011-TGA-03-MCC-02,TGA,Mechanical Equipment,TG-3 MCC SPARE MOTOR FDR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,8,225,8
2024-05-21,150653052,G2,9010-001-SS-CDU-NSF,SS,Miscellaneous,IRF CHECKING AT CDU SS,inspection,TESTELEC,Electrical,NOCO ORAS,-,8,225,8
2024-05-21,150653099,G2,9010-003-PIPING,PIPING,Mechanical Equipment,Bill payment to M/S Aniketh engg,general,003MECH,Mechanical,NOPR ORAS,-,0,233,2
2024-05-21,150653100,G2,9010-003-TI-612B,TI,Miscellaneous,skin ti hunting 03ti612b1,general,003INST,Instrumentation,OSNO,-,2,231,2
2024-05-21,150653091,G2,9010-004-V-22,V,Miscellaneous,04-V-022 LPG vessel LG to be r,general,004INST,Instrumentation,NOPR ORAS,-,18,215,13
2024-05-22,150653132,G2,9010-057-PM-41A,PM,Miscellaneous,057-PM-41A starting problem to be rectif,damage,057ELEC,Electrical,NOCO ORAS,-,9,223,13
2024-05-22,150653140,G2,9010-030-PN-03A,PN,Miscellaneous,INTAKE P-06 STARTING PROBLEM CHECKING,"inspection, damage",TESTELEC,Electrical,NOCO ORAS,-,7,225,7
2024-05-22,150653144,G2,9010-003-PM-23A,PM,Miscellaneous,03-PM-23A BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,231,1
2024-05-22,150653166,G3,9010-057-P-02A,P,Miscellaneous,PM JOBS FOR 9010-057-P-02A,general,057MECH,Mechanical,NOCO ORAS,-,0,232,5
2024-05-22,150653167,G3,9010-057-P-103,P,Miscellaneous,PM JOBS FOR 9010-057-P-103,general,057MECH,Mechanical,NOCO ORAS,-,0,232,5
2024-05-22,150653148,G2,9010-003-PM-103B,PM,Miscellaneous,003-PM-103B BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,231,1
2024-05-22,150653102,G2,9010-ADM-LIGHT,LIGHT,Electrical Systems,Cable laying for LDB for admn & township,general,EST-ELEC,Electrical,NOCO ORAS,1,9,223,13
2024-05-22,150653159,G2,9010-011-ECS,ECS,Miscellaneous,ABB ECS AND SCADA INTEGRATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,7,225,7
2024-05-22,150653170,G2,9010-011-132KV-SS,132KV,Miscellaneous,IRF CHECKING AT 132KV SS,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,225,7
2024-05-22,150653103,G2,9010-018-MOT,MOT,Electrical Systems,18-PM-01C HT breaker rackout problem,damage,018ELEC,Electrical,NOCO ORAS,-,9,223,12
2024-05-22,150653205,G2,9010-001-AI-001,AI,Instrumentation,CDU MONTHLY STACK MONITORING TO BE DONE,general,001INST,Instrumentation,NOPR ORAS,-,22,210,10
2024-05-22,150653191,G2,9010-027-P,P,Miscellaneous,32-K01B jammed to be rectify,repair,027MECH,Mechanical,NOPR ORAS,-,2,230,2
2024-05-22,150653070,G2,9010-007-BCU-1301,BCU,Miscellaneous,BAY-1 BCU not controlling SOV command,general,007INST,Instrumentation,OSNO,-,7,225,5
2024-05-22,150653223,G2,9010-003-LIGHTING,LIGHTING,Electrical Systems,Electric cables to be properly dressed,general,003ELEC,Electrical,NOCO ORAS,-,9,223,15
2024-05-22,150653171,G2,9010-ADM-LIGHT,LIGHT,Electrical Systems,Cable laying for LDB for admn & township,general,EST-ELEC,Electrical,NOCO ORAS,-,9,223,14
2024-05-22,150653172,G2,9010-001-SS-1202,SS,Miscellaneous,PMCC301 SEC-2HOSPITAL FEEDER PI CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,225,7
2024-05-22,150653241,G2,9010-004-LIGHTING,LIGHTING,Electrical Systems,Ammeter marking required.,general,004ELEC,Electrical,NOCO ORAS,-,9,223,14
2024-05-22,150653242,G2,9010-004-LIGHTING,LIGHTING,Electrical Systems,Ammeter marking required.,general,004ELEC,Electrical,NOCO ORAS,-,9,223,13
2024-05-22,150653208,G2,9010-011-BL-06-PT-610,BL,Miscellaneous,11-PT- 610A/B/C to be flushed/calibrated,general,011INST,Instrumentation,NOPR,1,2,230,5
2024-05-22,150653209,G2,9010-23B-PM-301C,PM,Miscellaneous,TPC CW PUMP 301C LCS CABLE DISCONNECTION,general,TESTELEC,Electrical,NOCO ORAS,-,7,225,5
2024-05-22,150653210,G2,9010-001-PG,PG,Miscellaneous,01P34A DISCHARGE PG TO BE RELACED,general,001INST,Instrumentation,NOPR,-,0,232,1
2024-05-22,150653173,G2,9010-026-UPS,UPS,Instrumentation,F& S UPS room A/C autochangeover,general,TESTELEC,Electrical,NOCO ORAS,-,7,225,7
2024-05-22,150653302,G3,9010-001-P-22A,P,Miscellaneous,PM OF PUMP 9010-001-P-22A,general,001MECH,Mechanical,NOCO ORAS,-,1,231,5
2024-05-22,150653306,G3,9010-001-FD-02A,FD,Miscellaneous,PM OF FD FAN 9010-001-FD-02A,general,001MECH,Mechanical,NOCO ORAS,-,2,230,7
2024-05-23,150653271,G2,9010-51A-V-07,V,Miscellaneous,51A-V-07 MP STEAM HOSE CONNECTION,general,51AMECH,Mechanical,OSNO,1,20,211,12
2024-05-23,150653162,G2,9010-011-PN,PN,Miscellaneous,TG-5 MCC BOOSTER PUMP FEEDER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,6,225,7
2024-05-23,150653163,G2,9010-003-PM-100,PM,Miscellaneous,03-PM-100 BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,6,225,3
2024-05-23,150653272,G2,9010-003-MOT,MOT,Electrical Systems,CHECKING OF 003-PM-108A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,231,7
2024-05-23,150653273,G2,9010-004-E-107B,E,Miscellaneous,CHECKING OF 003-E-107B,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,230,3
2024-05-23,150653696,G2,9010-004-E-108A,E,Miscellaneous,CHECKING OF 003-E-108A,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,230,3
2024-05-23,150653260,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,THERMOGRAPHY AT NEW UNIT SS,general,TESTELEC,Electrical,NOCO ORAS,-,6,225,7
2024-05-23,150653262,G2,9010-003-PM-22A,PM,Miscellaneous,CHECKING OF 003-PM-22A,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,230,1
2024-05-23,150653263,G2,9010-003-PM-703,PM,Miscellaneous,CHECKING OF 003-PM-703,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,230,1
2024-05-23,150653264,G2,9010-004-PM-602A,PM,Miscellaneous,CHECKING OF 004-PM-602A,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,230,1
2024-05-23,150653715,G2,9010-011-132KV-SS,132KV,Miscellaneous,PD JOB AT 132KV SS,general,TESTELEC,Electrical,NOCO ORAS,-,6,225,6
2024-05-23,150653194,G2,9010-EST-III-LIGHT,III,Miscellaneous,Cable laying for CISF Barrack,general,EST-ELEC,Electrical,NOCO ORAS,-,8,223,16
2024-05-23,150653702,G2,9010-026-PIPING,PIPING,Mechanical Equipment,Diesel pump 4&12 auto not working,general,TESTELEC,Electrical,NOCO ORAS,-,6,225,6
2024-05-23,150653689,G2,9010-050-E-01B,E,Miscellaneous,50-E-01 BOLT GROUTING JOB.,general,CIVILREF,Civil,OSNO,1,0,231,0
2024-05-24,150653124,G2,9010-048-ACFM-01A,ACFM,HVAC Systems,48AC-01A Motor Abnomal sound to be check,inspection,048ELEC,Electrical,OSNO,-,0,230,1
2024-05-24,150653743,G2,9010-011-PN-13A,PN,Miscellaneous,12/02 SUBSTATION PMCC PHASE SEQU CHECK,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,223,6
2024-05-24,150653755,G2,9010-057-PMCC-01,PMCC,Miscellaneous,INDADEPT G PMCC PHASE SEQ CHECK,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,223,6
2024-05-24,150654877,G0,9010-056-UV-1201,UV,Miscellaneous,Inadvertant closure of 056-UV-1201,general,056INST,Instrumentation,NOCO,1,17,213,25
2024-05-24,150653770,G2,9010-027-PMCC-01,PMCC,Miscellaneous,OLD ETP PMCC PHASE SEQ CHECK,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,223,6
2024-05-24,150653771,G2,9010-057-PNL-02,PNL,Miscellaneous,INDADEPT-G HEATER SS PMCC PH SEQ CHECK,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,223,5
2024-05-24,150653762,G2,9010-018-PIPING,PIPING,Mechanical Equipment,Drinking water leak to arrest in NPCT be,damage,CIVILREF,Civil,OSNO,-,0,230,0
2024-05-24,150653763,G2,9010-23B-PIPING,PIPING,Mechanical Equipment,Drinking water leak to arrest in TPSCT n,damage,CIVILREF,Civil,OSNO,-,0,230,0
2024-05-24,150653723,G2,9010-EST-PMCC-04A,PMCC,Miscellaneous,SECTOR-3 INCOMER-1 CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,7,223,6
2024-05-24,150653780,G2,9010-COM-AC,AC,HVAC Systems,VACUUM PUMP REPLACEMENT IN QC LAB,general,COMELEC,Electrical,NOCO ORAS,-,6,224,10
2024-05-25,150653713,G2,9010-006-PCC-01,PCC,Miscellaneous,OM&S PMCC PHASE SEQUENCE CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,6,223,5
2024-05-25,150653839,G2,9010-053-SPM-01B,SPM,Miscellaneous,53-SPM-01B Seal leak rectification,damage,053MECH,Mechanical,NOPR ORAS,-,4,225,30
2024-05-25,150653781,G2,9010-51B-PIPING,PIPING,Mechanical Equipment,bill payment to Ms Nandlal Ray,general,51BMECH,Mechanical,NOPR ORAS,-,0,229,0
2024-05-25,150653732,G2,9010-003-PM-10,PM,Miscellaneous,CHECKING OF 003-PM-10,inspection,TESTELEC,Electrical,NOCO ORAS,-,6,223,4
2024-05-25,150653828,G2,9010-003-PM-21B,PM,Miscellaneous,CHECKING OF 003-PM-21B,inspection,TESTELEC,Electrical,NOCO ORAS,-,6,223,4
2024-05-25,150653782,G2,9010-51B-PIPING,PIPING,Mechanical Equipment,bill payment to Ms Nandlal Ray,general,51BMECH,Mechanical,NOPR ORAS,-,0,229,0
2024-05-25,150653714,G2,9010-09A-SS-OM-S-JP,SS,Miscellaneous,IRF CHECKING AT OM&,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,226,4
2024-05-25,150653855,G2,9010-011-132KV-SS,132KV,Miscellaneous,SPILL CURRENT MEASUREMENTSB AT 132KV SS,general,TESTELEC,Electrical,NOCO ORAS,-,6,223,5
2024-05-25,150653783,G2,9010-053-PIPING,PIPING,Mechanical Equipment,bill payment to Ms Nandlal Ray,general,053MECH,Mechanical,NOPR ORAS,-,0,229,0
2024-05-25,150653788,G2,9010-032-LI-001,LI,Miscellaneous,Nutrient PIT LI011 OUT OF ORDER,general,032INST,Instrumentation,OSNO,-,8,221,6
2024-05-25,150653848,G2,9010-057-K-02A,K,Miscellaneous,K-02A: stop switch problem,damage,TESTELEC,Electrical,NOCO ORAS,-,6,223,5
2024-05-27,150653794,G2,9010-011-ECS,ECS,Miscellaneous,ABB ECS AND SCADA INTEGRATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,16,211,15
2024-05-27,150653895,G2,9010-056-P-21B,P,Miscellaneous,056PM-21B AMPEAR METER FIELD NOT WORK,general,TESTELEC,Electrical,NOCO ORAS,1,4,223,4
2024-05-27,150653905,G2,9010-011-ECS,ECS,Miscellaneous,ABB ECS AND SCADA INTEGRATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,16,211,15
2024-05-27,150653906,G2,9010-003-PM-101A,PM,Miscellaneous,03-PM-101A BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,227,1
2024-05-27,150653907,G2,9010-003-PM-102A,PM,Miscellaneous,03-PM-102A BMR CHECKING,inspection,003ELEC,Electrical,NOCO ORAS,-,0,227,24
2024-05-27,150653908,G2,9010-056-PM-11A,PM,Miscellaneous,56-PM-11A FEEDER CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,223,3
2024-05-27,150653909,G2,9010-011-SS-TPS,SS,Miscellaneous,TPS 33 KV GIS SWB RELAY REMOVAL,general,TESTELEC,Electrical,NOCO ORAS,-,17,210,13
2024-05-27,150653902,G2,9010-003-P,P,Miscellaneous,P-3B  gland packing job,general,003MECH,Mechanical,NOPR ORAS,-,0,227,1
2024-05-27,150653884,G2,9010-003-SS-DCU,SS,Miscellaneous,THARMOGRAPHY  AT DCU,general,TESTELEC,Electrical,NOCO ORAS,-,4,223,4
2024-05-27,150653925,G2,9010-001-SS-CDU-NSF,SS,Miscellaneous,CHECKING OF 003-PM-10,inspection,TESTELEC,Electrical,NOCO ORAS,-,4,223,4
2024-05-27,150653917,G2,9010-003-P-104,P,Miscellaneous,Over load relay checked by ETD of 003-PM,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,227,3
2024-05-27,150653864,G2,9010-004-LIGHTING,LIGHTING,Electrical Systems,HVLRM -02 cable connection.,general,004ELEC,Electrical,NOCO ORAS,-,4,223,18
2024-05-27,150653852,G2,9010-053-RR-LIFT-01,RR,Miscellaneous,INDMax lift not working to be rectified,general,053ELEC,Electrical,OSNO,1,1,226,1
2024-05-27,150653946,G2,9010-053-PV-5110,PV,Miscellaneous,PV-5110 air filter regulator ring nut le,general,053INST,Instrumentation,OSNO,1,0,227,8
2024-05-27,150653952,G2,9010-24A-MC-03,MC,Miscellaneous,Electrical issue in LatheMachine at MMWS,damage,24AELEC,Electrical,NOCO ORAS,-,4,223,9
2024-05-28,150653804,G2,9010-056-PM-13B,PM,Miscellaneous,56-PM-13B FEEDER CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,223,2
2024-05-28,150653975,G2,9010-011-PMCC-01,PMCC,Miscellaneous,CDSP PMCC MF ONLINE COND MONITORING,general,TESTELEC,Electrical,NOCO ORAS,-,3,223,4
2024-05-28,150653976,G2,9010-011-PN-13A,PN,Miscellaneous,12/02 SS PMCC MF ONLINE COND MONITOR,inspection,TESTELEC,Electrical,NOCO ORAS,-,3,223,4
2024-05-28,150653967,G2,9010-056-P-18A,P,Miscellaneous,056PM-18A AMPEAR METER FIELD NOT WORK,general,TESTELEC,Electrical,NOCO ORAS,1,3,223,4
2024-05-28,150653987,G2,9010-004-LIGHTING,LIGHTING,Electrical Systems,chamber top and coke cutting panel power,general,004ELEC,Electrical,NOCO ORAS,-,3,223,18
2024-05-28,150653988,G2,9010-003-PLC2,PLC2,Control Systems,coke cutting panel monitor display not w,inspection,003INST,Instrumentation,OSNO,-,11,215,3
2024-05-28,150654016,G2,9010-004-E-107A,E,Miscellaneous,CHECKING OF 003-E-107A,inspection,004ELEC,Electrical,NOCO ORAS,-,0,226,21
2024-05-28,150654017,G2,9010-004-E-108B,E,Miscellaneous,CHECKING OF 003-E-108B,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,226,2
2024-05-28,150653929,G2,9010-003-LCV-019,LCV,Control Systems,CFO level 03LIC-019 not working,general,003INST,Instrumentation,OSNO,-,11,215,7
2024-05-28,150654006,G2,9010-003-PN-09A,PN,Miscellaneous,UCT PMCC MF ONLINE CONDITION MONITORING,general,TESTELEC,Electrical,NOCO ORAS,-,3,223,3
2024-05-29,150654056,G2,9010-056-PM-13A,PM,Miscellaneous,56-PM-13A FEEDER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,2,223,2
2024-05-29,150654057,G2,9010-51A-INST,INST,Instrumentation,51A-TI-2001 TO BE CHECKED,inspection,51AINST,Instrumentation,OSNO,-,0,225,4
2024-05-29,150654058,G2,9010-049-PCC-01,PCC,Miscellaneous,PCC-301 MF ONLINE CONDITION MONITORING,general,TESTELEC,Electrical,NOCO ORAS,-,15,210,13
2024-05-29,150654059,G2,9010-049-PCC-02,PCC,Miscellaneous,PCC-302 MF ONLINE CONDITION MONITORING,general,TESTELEC,Electrical,NOCO ORAS,-,15,210,14
2024-05-29,150654060,G2,9010-049-PMCC-03,PMCC,Miscellaneous,PCC-303 MF ONLINE CONDITION MONITORING,general,TESTELEC,Electrical,NOCO ORAS,-,15,210,14
2024-05-29,150654009,G2,9010-049-PIPING,PIPING,Mechanical Equipment,Bill payment to Uday,general,049MECH,Mechanical,NOPR ORAS,-,0,225,0
2024-05-29,150654076,G2,9010-049-K-02A-CWP,K,Miscellaneous,K-02A/B CWP-A bearing housing oil tobe R,general,049MECH,Mechanical,NOPR ORAS,-,12,213,2
2024-05-29,150653959,G2,9010-004-E-107C,E,Miscellaneous,CHECKING OF 003-E-107C,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,225,5
2024-05-29,150653960,G2,9010-003-MOT,MOT,Electrical Systems,CHECKING OF 03-0BJ-22-P-3(CAUSTIC MOTORS,inspection,TESTELEC,Electrical,NOCO ORAS,-,2,223,3
2024-05-29,150654095,G2,9010-010-LCV-402,LCV,Control Systems,Stab. Gasoline C/V 10LV402N got stuck at,general,010INST,Instrumentation,NOPR ORAS,-,1,224,6
2024-05-29,150654079,G2,9010-011-COL-VCB-BC-L12,COL,Miscellaneous,NEW COLONY VCB SYSTEM I/C- 1&2 MODIFICAT,general,TESTELEC,Electrical,NOCO ORAS,-,0,225,2
2024-05-29,150654107,G2,9010-COM-AC,AC,HVAC Systems,AC isntallation at GR plant canteen,general,COMELEC,Electrical,NOCO ORAS,1,1,224,12
2024-05-29,150654082,G2,9010-053-LI-0802,LI,Miscellaneous,53-LI-0802 bottom drain line dechoke,general,053INST,Instrumentation,NOPR,-,8,217,8
2024-05-29,150654115,G2,9010-048-PSV-0901,PSV,Instrumentation,48PSV-0901 set pressure checking/gagging,general,048MECH,Mechanical,NOPR ORAS,-,1,224,1
2024-05-30,150654135,G2,9010-049-PIPING,PIPING,Mechanical Equipment,react. side buck. strainer U/S Equilisin,general,049MECH,Mechanical,NOPR ORAS,-,0,224,0
2024-05-30,150654087,G2,9010-053-SPM-01A,SPM,Miscellaneous,SCSV pump SPM-01A seal leak rectificatio,damage,053MECH,Mechanical,OSNO,1,0,224,29
2024-05-30,150654146,G2,9010-011-PN-12,PN,Miscellaneous,12/02 HT MF ONLINE CONDITION MONITORING,general,TESTELEC,Electrical,NOCO ORAS,-,1,223,4
2024-05-30,150654150,G2,9010-056-KM-11A,KM,Miscellaneous,56-KM-11A FEEDER CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,1,223,3
2024-05-30,150654151,G2,9010-003-PM-39,PM,Miscellaneous,03-PM-39 BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,224,0
2024-05-30,150654154,G2,9010-003-PM-105A,PM,Miscellaneous,03-PM-105A BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,224,0
2024-05-30,150654176,G3,9010-001-PM-03,PM,Miscellaneous,CDU jobs list,general,001ELEC,Electrical,NOCO ORAS,-,0,224,41
2024-05-30,150654169,G2,9010-001-SS-1202,SS,Miscellaneous,THERMOGRAPHY AT 12/02 SUBSTATION,general,TESTELEC,Electrical,NOCO ORAS,-,1,223,4
2024-05-30,150654177,G2,9010-050-INST,INST,Instrumentation,50-LC-0501 CV drop & box up job,general,050INST,Instrumentation,NOPR,1,1,223,3
2024-05-30,150654117,G3,9010-049-BC-02,BC,Miscellaneous,24V Battery charger - PM Job,general,TESTELEC,Electrical,NOCO ORAS,-,0,224,20
2024-05-30,150654118,G3,9010-048-BC-01,BC,Miscellaneous,Emerg Battery charger at New Unit SS- PM,general,TESTELEC,Electrical,NOCO ORAS,-,0,224,20
2024-05-31,150654287,G2,9010-045-INST-LAH112P,INST,Instrumentation,MHL-2A &2B level low and high is not wor,general,045INST,Instrumentation,OSNO,1,1,222,1
2024-05-31,150654143,G2,9010-23B-K-01C,K,Miscellaneous,TPSCT Air comp-3 tripping on high IS pre,general,23BMECH,Mechanical,NOPR,1,0,223,0
2024-05-31,150654111,G2,9010-056-PM-01B,PM,Miscellaneous,56-PM-01B FEEDER CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,13,210,8
2024-05-31,150654198,G2,9010-004-FIC-1201,FIC,Instrumentation,04FIC1201 LCN flow to be check,inspection,004INST,Instrumentation,OSNO,-,5,218,4
2024-05-31,150654113,G2,9010-056-MOT,MOT,Electrical Systems,56 UNIT MF VIBRATION CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,13,210,13
2024-05-31,150654217,G2,9010-049-MOT,MOT,Electrical Systems,HDT UNIT MOTOR VIBRATION CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,13,210,13
2024-05-31,150654189,G2,9010-048-TE-1206,TE,Miscellaneous,48TE1102 & 48TE1206 to be checked,inspection,048INST,Instrumentation,NOPR,-,4,219,5
2024-05-31,150654130,G2,9010-053-INST,INST,Instrumentation,Scaffolding remove from RCO/CFO/V03,general,053INST,Instrumentation,OSNO,-,10,213,7
2024-05-31,150654220,G2,9010-003-PM-601A,PM,Miscellaneous,CHECKING OF 003-PM-601A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,223,0
2024-05-31,150654221,G2,9010-003-PM-103A,PM,Miscellaneous,CHECKING OF 003-PM-103A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,223,0
2024-05-31,150654164,G2,9010-011-SS-TPS,SS,Miscellaneous,THERMOGRAPHY AT TPS SS,general,TESTELEC,Electrical,NOCO ORAS,-,13,210,13
2024-05-31,150654191,G2,9010-003-BC-01,BC,Miscellaneous,AMC JOB AT OLD HT SS,general,TESTELEC,Electrical,NOCO ORAS,-,14,209,9
2024-05-31,150654192,G2,9010-006-BC-02,BC,Miscellaneous,AMC JOB AT OM&S SS,general,TESTELEC,Electrical,NOCO,-,3,220,3
2024-05-31,150654193,G2,9010-049-BC-01,BC,Miscellaneous,AMC JOB AT NEW UNIT SS,general,TESTELEC,Electrical,NOCO ORAS,-,13,210,13
2024-05-31,150654134,G2,9010-001-PCC-01,PCC,Miscellaneous,CDU PMCC MF ONLINE CONDITION MONITORING,general,TESTELEC,Electrical,NOCO ORAS,-,13,210,13
2024-05-31,150654245,G2,9010-001-MOT,MOT,Electrical Systems,CDU UNIT MOTOR VIBRATION MONITORING,general,TESTELEC,Electrical,NOCO ORAS,-,13,210,13
2024-05-31,150654305,G2,9010-030-BC-01,BC,Miscellaneous,AMC OF INTAKE BATTERY CHARGER,general,TESTELEC,Electrical,NOCO,-,3,220,3
2024-05-31,150654306,G2,9010-045-SS-NEW-DM,SS,Miscellaneous,THERMOGRAPHY AT NEW DM PLANT SS,general,TESTELEC,Electrical,NOCO ORAS,-,13,210,13
2024-05-31,150654307,G2,9010-045-SS-OLD-DM,SS,Miscellaneous,OLD DM PLANT SS THERMOGRAPHY JOB,general,TESTELEC,Electrical,NOCO ORAS,-,13,210,13
2024-05-31,150654308,G2,9010-011-PMCC-AUX-01,PMCC,Miscellaneous,TPS AUX PMCC MF ONLINE MONITORING,general,TESTELEC,Electrical,NOCO ORAS,-,13,210,13
2024-05-31,150654309,G2,9010-011-PMCC-HS-01,PMCC,Miscellaneous,TPS HS PMCC MF ONLINE CONDITION MONITOR,inspection,TESTELEC,Electrical,NOCO ORAS,-,13,210,13
2024-05-31,150654310,G2,9010-011-PN-09A,PN,Miscellaneous,BOILER 6/7 SS MF ONLINE CONDITION CHECK,inspection,TESTELEC,Electrical,NOCO ORAS,-,13,210,13
2024-05-31,150654311,G2,9010-011-COL-VCB-BC-L12,COL,Miscellaneous,TPS GRID PANEL MF ONLINE CONDITION CHECK,inspection,TESTELEC,Electrical,NOCO ORAS,-,13,210,13
2024-06-01,150654271,G2,9010-056-KM-11B,KM,Miscellaneous,56-KM-11B FEEDER CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,13,209,11
2024-06-01,150654272,G2,9010-011-MOT,MOT,Electrical Systems,TPS UNIT MOTOR VIBRATION CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,12,210,12
2024-06-01,150654273,G2,9010-053-P-06A,P,Miscellaneous,53-P-06A tripping rectification,general,053MECH,Mechanical,NOPR ORAS,-,11,211,9
2024-06-01,150654326,G2,9010-011-ECS,ECS,Miscellaneous,ABB ECS AND SCADA INTEGRATATION JOB,general,TESTELEC,Electrical,NOCO ORAS,-,11,211,12
2024-06-01,150654356,G2,9010-003-PMCC-01,PMCC,Miscellaneous,DCU PMCC MF MOTOR ONLINE CONDITION CHECK,inspection,TESTELEC,Electrical,NOCO ORAS,-,12,210,12
2024-06-01,150654357,G2,9010-003-MOT,MOT,Electrical Systems,DCU UNIT MF VIBRATION CHECKING,inspection,TESTELEC,Electrical,NOCO,-,11,211,10
2024-06-01,150654358,G2,9010-026-MOT,MOT,Electrical Systems,ETP MOTOR VIBRATION CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,12,210,12
2024-06-01,150654359,G2,9010-032-PMCC-01,PMCC,Miscellaneous,ETP PMCC MF CONDITION MONITORING,general,TESTELEC,Electrical,NOCO ORAS,-,12,210,12
2024-06-01,150654349,G2,9010-048-PIPING,PIPING,Mechanical Equipment,bill payment to Nandlal Ray,general,048MECH,Mechanical,NOPR ORAS,-,0,222,0
2024-06-01,150654363,G2,9010-011-PN-14A,PN,Miscellaneous,TPS DB MF ONLINE CONDITION MONITORING,general,TESTELEC,Electrical,NOCO ORAS,-,12,210,12
2024-06-01,150654240,G2,9010-003-PSLL-805B2,PSLL,Instrumentation,03PI805B2A is showing erratic value.,general,003INST,Instrumentation,OSNO,-,3,219,2
2024-06-03,150654399,G2,9010-003-PM-104A,PM,Miscellaneous,CHECKING OF 003-PM-104A,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,220,0
2024-06-03,150654400,G2,9010-003-MOT,MOT,Electrical Systems,CHECKING OF new caustic motor 1,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,220,1
2024-06-03,150654410,G2,9010-048-MOT,MOT,Electrical Systems,HGU UNIT MF VIBRATION CHECKING,inspection,TESTELEC,Electrical,NOCO,-,9,211,9
2024-06-03,150654411,G2,9010-018-MOT,MOT,Electrical Systems,CW MF VIBRATION CHECKING,inspection,TESTELEC,Electrical,NOCO,-,9,211,9
2024-06-03,150634199,G2,9010-056-PIPING,PIPING,Mechanical Equipment,Payment Nandlal SD 29133450,general,056MECH,Mechanical,NOPR ORAS,-,0,220,0
2024-06-04,150654497,G2,9010-001-TR,TR,Miscellaneous,1st RA Bill for Trf oil testing,general,TESTELEC,Electrical,NOCO ORAS,-,2,217,2
2024-06-04,150654372,G2,9010-003-AT-6004,AT,Miscellaneous,heater stack CO ANALYSER 03AI-701 .,general,003INST,Instrumentation,OSNO,1,0,219,1
2024-06-04,150654468,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,NEW UNIT MOTOR FEEDER CHECKING,inspection,TESTELEC,Electrical,NOCO,-,10,209,8
2024-06-04,150654469,G2,9010-032-SS-NEW-ETP,SS,Miscellaneous,THERMOGRAPHY JOB AT ETP SS,general,TESTELEC,Electrical,NOCO,-,10,209,8
2024-06-04,150654470,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,NEW UNIT HT&LT MF ONLINE CONDN MONITORIN,general,TESTELEC,Electrical,NOCO,-,8,211,8
2024-06-04,150654460,G2,9010-003-SS-OLD-HT,SS,Miscellaneous,Old unit SS all HT & LT motor fdr CSA &,general,TESTELEC,Electrical,NOCO ORAS,-,2,217,2
2024-06-04,150654472,G2,9010-011-COL-VCB-SEC2-L21,COL,Miscellaneous,RUN FEEDBACK CHECKING AT TPS CT 301D,inspection,TESTELEC,Electrical,NOCO,-,10,209,9
2024-06-05,150654567,G2,9010-06A-SS-OM-S,SS,Miscellaneous,THERMOGRAPHY JOB AT OM&S SS,general,TESTELEC,Electrical,NOCO,-,9,209,9
2024-06-05,150654570,G2,9010-003-MOT,MOT,Electrical Systems,CHECKING OF 03-PM-40C,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,218,0
2024-06-05,150654571,G2,9010-003-MOT,MOT,Electrical Systems,CHECKING OF 03-PM-102B,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,218,0
2024-06-05,150654586,G2,9010-049-SS-NEW-UNIT,SS,Miscellaneous,ASB 330B Feeder 8f4 & 9f5 high temp chec,general,049ELEC,Electrical,OSNO,-,0,218,1
2024-06-05,150654514,G2,9010-030-SS-INTAKE,SS,Miscellaneous,INTAKE SS HT MF ONLINE CONDITION CHECK,inspection,TESTELEC,Electrical,NOCO,-,7,211,8
2024-06-06,150654579,G2,9010-057-A-01A,A,Miscellaneous,AC-01A abnormal sound to be rectify,repair,057MECH,Mechanical,NOPR ORAS,-,2,215,2
2024-06-06,150654628,G2,9010-032-CS-01A,CS,Miscellaneous,32-CS-01A AUTO START CHECKING,inspection,TESTELEC,Electrical,NOCO,-,9,208,9
2024-06-06,150654530,G2,9010-011-132KV-SS,132KV,Miscellaneous,THERMOGRAPHY JOB AT 132KV SS,general,TESTELEC,Electrical,NOCO,-,8,209,8
2024-06-06,150654544,G2,9010-011-132-SWITCHYARD,132,Miscellaneous,132 kv ss 100BB panel checking,inspection,TESTELEC,Electrical,NOCO,-,6,211,7
2024-06-06,150654679,G2,9010-049-KM-01A,KM,Miscellaneous,K-01A hydrocom cable connection to b rem,general,049ELEC,Electrical,OSNO,1,0,217,1
2024-06-06,150654680,G2,9010-049-K-01A,K,Miscellaneous,K-01A hyrocome disch pressure issue,damage,049MECH,Mechanical,NOPR ORAS,1,0,217,1
2024-06-06,150654682,G2,9010-011-INST,INST,Instrumentation,Boiler-4 FO steam tracing line ferrule j,general,011INST,Instrumentation,OSNO,1,0,217,2
2024-06-07,150654641,G2,9010-003-PM-101B,PM,Miscellaneous,03-PM-101B BMR CHEC KING,general,TESTELEC,Electrical,NOCO ORAS,-,0,216,1
2024-06-07,150654642,G2,9010-003-PM-106B,PM,Miscellaneous,03-PM-106B BMR CHECKING,inspection,003ELEC,Electrical,NOCO ORAS,-,0,216,9
2024-06-07,150654643,G2,9010-003-SS-OLD-HT,SS,Miscellaneous,87B SPILL CURRENT AT OLD HT SS,general,TESTELEC,Electrical,NOCO,-,8,208,8
2024-06-07,150654644,G2,9010-001-SS-1202,SS,Miscellaneous,87B SPILL CURRENT AT 12/2 SUBSTATION,general,TESTELEC,Electrical,NOCO,-,8,208,8
2024-06-07,150654725,G2,9010-048-SS-NEW-UNIT,SS,Miscellaneous,87B SPILL CURRENT CHECKING NU SS,inspection,TESTELEC,Electrical,NOCO,-,8,208,8
2024-06-07,150654726,G2,9010-011-SS-TPS,SS,Miscellaneous,TPS SS 87B SPILL CURRENT CHECKING,inspection,TESTELEC,Electrical,NOCO,-,8,208,8
2024-06-07,150654727,G2,9010-011-132KV-SS,132KV,Miscellaneous,132 KV SS 87B SPILL CURRENT CHECKING,inspection,TESTELEC,Electrical,NOCO,-,8,208,8
2024-06-07,150654728,G2,9010-003-SS-DCU,SS,Miscellaneous,THERMOGRAPHY AT DCU SUBSTATION,general,TESTELEC,Electrical,NOCO,-,8,208,8
2024-06-07,150654745,G2,9010-049-K-01A,K,Miscellaneous,K-01 A hyrocom reservior PT/LT box up,general,049INST,Instrumentation,OSNO,-,0,216,1
2024-06-07,150654713,G2,9010-011-PN,PN,Miscellaneous,Issue of aux contactors for panels,damage,TESTELEC,Electrical,NOCO ORAS,-,1,215,2
2024-06-07,150654703,G2,9010-011-LIGHT,LIGHT,Electrical Systems,10nos LED torch required for TPS,general,011ELEC,Electrical,NOPR ORAS,1,0,216,7
2024-06-07,150654773,G2,9010-004-PMCC-303,PMCC,Miscellaneous,SPILL CURRENT CHECKING AT CRU SS,inspection,TESTELEC,Electrical,NOCO,-,8,208,8
2024-06-08,150654746,G2,9010-005-LIGHTING,LIGHTING,Electrical Systems,BMR RELLEY CHECKING FO 09-P-09,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,215,0
2024-06-08,150654747,G2,9010-005-LIGHTING,LIGHTING,Electrical Systems,BMR RELLEY CHECKING FO 09-P-10,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,215,0
2024-06-08,150654827,G2,9010-032-LI-001,LI,Miscellaneous,LI001 LEVEL NOT MATCHING,general,032INST,Instrumentation,OSNO,-,0,215,3
2024-06-08,150654809,G2,9010-026-PIPING,PIPING,Mechanical Equipment,P-8 Elec pumpnot working auto&manual,general,TESTELEC,Electrical,NOCO,-,7,208,7
2024-06-09,150654803,G2,9010-005-PIPING,PIPING,Mechanical Equipment,05-P-01 PUMP SEAL LEAKAGE FOUND,general,005MECH,Mechanical,NOPR ORAS,-,3,211,7
2024-06-09,150654855,G2,9010-011-COL-VCB-SEC1-L09,COL,Miscellaneous,TPS GRID PANEL SYSTEM IC-1  PQM INSTALL,general,TESTELEC,Electrical,NOCO,-,6,208,7
2024-06-09,150654856,G2,9010-011-COL-VCB-SEC2-L15,COL,Miscellaneous,TPS GRID PANEL SYSTEM IC-2 PQM INSTALL,general,TESTELEC,Electrical,NOCO,-,6,208,8
2024-06-10,150654886,G2,9010-001-PIPING,PIPING,Mechanical Equipment,-V-1 & V-2 to flare Pipe Not resting o,general,001MECH,Mechanical,NOPR ORAS,-,1,212,4
2024-06-10,150654908,G2,9010-006-PM-13A,PM,Miscellaneous,06-PM-13A BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,213,0
2024-06-10,150654909,G2,9010-006-PM-13A,PM,Miscellaneous,06-PM-13B BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,213,0
2024-06-10,150654842,G2,9010-003-PM-001,PM,Miscellaneous,03-PM-001 BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,213,0
2024-06-10,150654903,G2,9010-EST-PMCC-04A,PMCC,Miscellaneous,SECTOR-3 IC-1 CIRCUIT BREAKER CHECKING,inspection,TESTELEC,Electrical,NOCO,-,4,209,5
2024-06-10,150654956,G2,9010-056-ACF-02C,ACF,HVAC Systems,56-ACM 02C INVERTER OL TRIP PROBLEM,damage,TESTELEC,Electrical,OSNO,-,1,212,4
2024-06-11,150654986,G2,9010-006-PM-03,PM,Miscellaneous,03-PM-06 BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,212,0
2024-06-11,150654987,G2,9010-006-PM-09,PM,Miscellaneous,06-PM-09 BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,212,0
2024-06-11,150654988,G2,9010-003-PM-04,PM,Miscellaneous,03-PM-04 BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,212,0
2024-06-11,150654989,G2,9010-003-MOT,MOT,Electrical Systems,CAUSTIC LYE MOT-2 BMR CHEC KING,general,TESTELEC,Electrical,NOCO ORAS,-,0,212,4
2024-06-11,150655046,G3,9010-057-UPS,UPS,Instrumentation,Issue of spares from stores,damage,TESTELEC,Electrical,NOCO ORAS,-,2,210,21
2024-06-12,150654982,G2,9010-006-PM-04,PM,Miscellaneous,06-PM-04 BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,211,0
2024-06-12,150654983,G2,9010-006-PM-05,PM,Miscellaneous,06-PM-05 BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,211,0
2024-06-12,150654984,G2,9010-003-PM-23,PM,Miscellaneous,03-PM-23 BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,211,0
2024-06-12,150655055,G2,9010-003-PM-106A,PM,Miscellaneous,03-PM-106A BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,211,0
2024-06-12,150655014,G2,9010-10B-PIPING,PIPING,Mechanical Equipment,10B-P-02-A PUMP S/LINE REPLACEMENT,general,10BMECH,Mechanical,OSNO,1,1,210,3
2024-06-12,150655069,G2,9010-013-K-01C,K,Miscellaneous,AIR COMP.'C'D/S NRV 2B REPLACE SS TUBING,repair,013INST,Instrumentation,OSNO,1,1,210,1
2024-06-13,150655143,G2,9010-003-PM-41A,PM,Miscellaneous,03-PM-41A BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,210,0
2024-06-13,150655144,G2,9010-003-PM-41B,PM,Miscellaneous,03-PM-41B BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,210,0
2024-06-13,150655072,G2,9010-003-F-101,F,Miscellaneous,box purging line flange leak tba,damage,003MECH,Mechanical,OSNO,-,0,210,1
2024-06-14,150655255,G2,9010-048-X4-P-01A,X4,Miscellaneous,X4-P-01A crank case oil leak issue,damage,048MECH,Mechanical,OSNO,-,0,209,0
2024-06-14,150655236,G2,9010-005-LIGHT,LIGHT,Electrical Systems,06-P-08 PUMP BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,209,5
2024-06-14,150655251,G2,9010-003-PM-23,PM,Miscellaneous,03-PM-23 BMR CHECKING,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,209,0
2024-06-14,150655275,G2,9010-51B-FT-0101,FT,Instrumentation,51B-XV-0101 SDV IS NOT OPENING,general,51BINST,Instrumentation,OSNO,1,0,209,4
2024-06-14,150655287,G2,9010-056-PM-72B,PM,Miscellaneous,56-P-72B NOT STARTING. PLEASE CHECK,inspection,TESTELEC,Electrical,OSNO,-,0,209,0
2024-06-14,150655295,G2,9010-048-X4-P-01B,X4,Miscellaneous,48X4-P-01B crank case oil leak,damage,048MECH,Mechanical,NOPR ORAS,-,0,209,2
2024-06-14,150655261,G2,9010-004-K-801A,K,Miscellaneous,04-K-801A do not get start,general,TESTELEC,Electrical,OSNO,-,0,209,4
2024-06-14,150655269,G2,9010-048-PT-0905,PT,Instrumentation,48PT-0904/0905 alarm value configuration,general,048INST,Instrumentation,OSNO,-,0,209,1
2024-06-15,150655274,G2,9010-003-PM-24A,PM,Miscellaneous,03-PM-24A BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,208,0
2024-06-15,150655355,G2,9010-006-PM-07,PM,Miscellaneous,06-PM-07 BMR CHECKING JOB,inspection,TESTELEC,Electrical,NOCO ORAS,-,0,208,0
2024-06-15,150655369,G2,9010-053-PM-30B,PM,Miscellaneous,P-30B Not stopping from Panel switch 2b,general,TESTELEC,Electrical,OSNO,1,2,206,2
2024-12-22,121947619,J2,9030-0112-PIPING,PIPING,Mechanical Equipment,TK-60 audco valve wheel free to be atte,general,MEOMS,Mechanical,NOPR,-,1,17,0
2024-12-22,121947630,J2,9030-0005-INST,INST,Instrumentation,05TI-1101 IN IOP MQDE IO BE CHECK,inspection,ITAU5,IT,NOPR,-,1,17,1
2024-12-22,121947631,J2,9030-0005-PA-10C,PA,Miscellaneous,05-PA-10C LUBE OIL TO BE FLUSH,general,MEAU5,Miscellaneous,NOPR,-,1,17,1
2024-12-22,112768957,P2,9060-08-PIPING,PIPING,Mechanical Equipment,F-205 line deblinding job,general,CRU-M,Miscellaneous,NOPR ORAS,-,0,18,0
2024-12-22,121947622,J1,9030-2112-F-01,F,Miscellaneous,BMS related CV Instrument air Isolation,general,ITISOM,IT,NOPR ORAS,-,0,18,0
2024-12-22,121947531,J2,9030-2071-PIPING,PIPING,Mechanical Equipment,PACOL PA line strainer to be cleaned,general,MELAB,Electrical,NOPR ORAS,-,1,17,0
2024-12-22,112768986,P2,9060-18-PA-CF-005A,PA,Miscellaneous,18P5&P6 STRAINER BOXUP TO DO,general,SRU-M,Miscellaneous,NOPR ORAS,1,0,18,0
2024-12-22,112768987,P2,9060-18-CC-00-003,CC,Miscellaneous,18C03 deblinding to be done,general,SRU-M,Miscellaneous,NOPR ORAS,1,0,18,0
2024-12-22,121947591,J1,9030-0022-PIPING,PIPING,Mechanical Equipment,"22LV39 reformate C/V U/S lpd line 3/4""",general,MECRU,Miscellaneous,NOPR ORAS,1,0,18,0
2024-12-22,121947592,J1,9030-0022-PIPING,PIPING,Mechanical Equipment,WHB 2 PSVU/S FLANGE LEAK GASKET TO,damage,MECRU,Miscellaneous,NOPR ORAS,1,0,18,0
2024-12-22,121947593,J1,9030-0022-PIPING,PIPING,Mechanical Equipment,T-8 REBOILER FLANGE LEAK TOWARDS LAB,damage,MECRU,Miscellaneous,NOPR ORAS,1,0,18,0
2024-12-22,121947694,J1,9030-0022-PIPING,PIPING,Mechanical Equipment,"T-8 O/L line LPD online clamp, B/V",general,MECRU,Miscellaneous,NOPR ORAS,1,0,18,0
2024-12-22,10000593615,E2,9800-431-94-V-CBD,94,Miscellaneous,CBD tank insulation to be done of HRSG,general,CIVIL,Miscellaneous,OSNO,-,0,18,0
2024-12-22,121947695,J2,9030-0022-PIPING,PIPING,Mechanical Equipment,22LC39 REFORMATE r/d c/v gland leak,damage,ITAU1,IT,OSNO,1,0,18,0
2024-12-22,121947698,J1,9030-0022-PIPING,PIPING,Mechanical Equipment,22E01 drain line to CBD to replace,repair,MECRU,Miscellaneous,NOPR ORAS,1,0,18,0
2024-12-22,112769044,P2,9060-08-PIPING,PIPING,Mechanical Equipment,Area cleaning to be done,general,CRU-M,Miscellaneous,OSNO,-,0,18,0
2024-12-22,161770982,H2,9040-051-LC-12,LC,Miscellaneous,51-B-06 boot level alarm to be checked,inspection,ITTPS,IT,NOPR,-,5,13,3
2024-12-22,161770983,H2,9040-051-FI-129X,FI,Instrumentation,Al DM tank over flow controller to be ch,general,ITTPS,IT,NOPR,-,5,13,3
2024-12-22,150670677,G1,9010-001-FF-1A,FF,Miscellaneous,C1A PILOT PILOT BURNER DROP,general,001MECH,Mechanical,OSNO,-,0,18,0
2024-12-22,10000593569,E2,9800-117-81-P-006B,81,Miscellaneous,81-P-006B S/S leakage to be rectified,general,HDT_MECH,Mechanical,NOPR ORAS,2,1,17,1
2024-12-22,121947714,J2,9030-8100-GD06,GD06,Miscellaneous,AU-5 CT CAUSTIC PUMP AREA HOOTER NOT WOR,general,ITAU5,IT,NOPR,-,1,17,1
2024-12-22,161771007,H1,9040-058-DAVR-GTG-02,DAVR,Miscellaneous,"GT2 GRP, GCD, DAVR panel PM, checking",inspection,ELTEST,Electrical,OSNO,-,0,18,0
2024-12-22,121947461,J2,9030-0003-PIPING,PIPING,Mechanical Equipment,03-GDT-08 showing errectic value,general,ITGHC,IT,OSNO,-,1,17,1
2024-12-22,121947676,J2,9030-0830-KT-01A,KT,Miscellaneous,OWGC RPM is not getting increased,general,MEFCC,Miscellaneous,NOPR,-,0,18,0
2024-12-22,10000593570,E2,9800-117-88,88,Miscellaneous,88-P-201 A/B pumps to be check,inspection,DHTOMECH,Mechanical,NOPR ORAS,1,1,17,1
2024-12-22,121947744,J2,9030-0022-FF-01,FF,Miscellaneous,22-F-01 WHB module leak to rectify,"repair, damage",MECRU,Miscellaneous,NOPR ORAS,-,0,18,0
2024-12-22,121947745,J1,9030-0022-V-14,V,Miscellaneous,IBR circuit blinding job to be done,general,MECRU,Miscellaneous,NOPR ORAS,-,0,18,0
2024-12-22,121947746,J1,9030-0022-V-14,V,Miscellaneous,IBR circuit hydrotest to be done,general,MECRU,Miscellaneous,NOPR ORAS,-,5,13,3
2024-12-22,121947728,J2,9030-2093-UV-1305,UV,Miscellaneous,Minor IA leak from uv-1305 F-01 fuel gas,damage,ITVGOHDT,IT,OSNO,-,1,17,1
2024-12-22,161770873,H2,9040-100-SS05,SS05,Miscellaneous,OFF SITE AREA TR. SILICA GEL 2B CHANGE,general,ELOFS,Electrical,OSNO,-,0,18,0
2024-12-22,121947463,J2,9030-0820-RAPH-01,RAPH,Miscellaneous,APH hot end bearing temp high,general,MEFCC,Miscellaneous,OSNO,-,1,17,1
2024-12-22,121947660,J2,9030-0032-PIPING,PIPING,Mechanical Equipment,SR-06B# Caustic O/Lline puncture & drain,general,MECGP,Miscellaneous,NOPT OSNO,-,1,17,1
2024-12-22,10000593580,E2,9800-410-11-PCV-019,11,Miscellaneous,Old atm station downstream I/V heavy pas,general,CPPMECH,Mechanical,NOPT OSNO,-,2,16,1
2024-12-23,112769116,P2,9060-08-KA-RP-301A,KA,Miscellaneous,K-301A ALOP CW leak to be attend,damage,CRU-M,Miscellaneous,NOPR ORAS,-,0,17,1
2024-12-23,402272359,T3,2248-BTR-PMHO-N-MOTR-M1,PMHO,Miscellaneous,2248_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,4
2024-12-23,402272369,T3,4439-NBT-FWPH-JP-01,FWPH,Miscellaneous,4439_PUMP,general,MNT,Miscellaneous,NOPR ORAS,-,5,12,3
2024-12-23,402272370,T3,4439-BTR-FPS,FPS,Miscellaneous,4439_FALLPRTSTM,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,4
2024-12-23,121947762,J2,9030-2072-PA-04A,PA,Miscellaneous,207P004A suction strainet to be cleaned,general,MELAB,Electrical,NOPR ORAS,-,0,17,0
2024-12-23,402272411,T3,4126-BTR-PMHO-2,PMHO,Miscellaneous,4126_PUMPHOUSE,general,MEM,Miscellaneous,NOPR ORAS,-,4,13,3
2024-12-23,402272412,T3,4126-BTR-PMHO-3,PMHO,Miscellaneous,4126_PUMPHOUSE,general,MEM,Miscellaneous,NOPR ORAS,-,4,13,3
2024-12-23,402272413,T3,4126-BTR-PMHO-1,PMHO,Miscellaneous,4126_PUMPHOUSE,general,MEM,Miscellaneous,NOPR ORAS,-,4,13,3
2024-12-23,402272417,T3,4126-NBT-FPHO-1,FPHO,Miscellaneous,4126_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,4,13,3
2024-12-23,402272427,T3,3142-BTR-EPIT-ALL,EPIT,Miscellaneous,3142_O_EARTHING,general,ELE,Electrical,NOPR ORAS,-,5,12,4
2024-12-23,402272441,T3,1558-BTR-TKFA-1-TANK-12,TKFA,Miscellaneous,1558_TANK_AG_VT,general,M&I,Miscellaneous,NOPR ORAS,-,5,12,4
2024-12-23,402272442,T3,1558-BTR-TKFA-3-TANK-7,TKFA,Miscellaneous,1558_AG_FR_TANK,general,M&I,Miscellaneous,NOPR ORAS,-,5,12,4
2024-12-23,402272449,T3,1558-BTR-EHRV-ALL,EHRV,Miscellaneous,1558_O_ROSOV,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,2
2024-12-23,402272450,T3,1558-BTR-VALV-RSD,VALV,Miscellaneous,1558_O_VALVE,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,4
2024-12-23,402272461,T3,3132-BTR-TKFA-6-TANK-UB,TKFA,Miscellaneous,3132_TANK_HORIZ,general,M&I,Miscellaneous,NOPR ORAS,-,5,12,4
2024-12-23,402272462,T3,3132-BTR-TKFA-6-TANK-UA,TKFA,Miscellaneous,3132_TANK_HORIZ,general,M&I,Miscellaneous,NOPR ORAS,-,5,12,4
2024-12-23,402272463,T3,3132-BTR-TKFA-5-TANK-AC,TKFA,Miscellaneous,3132_TANK_HORIZ,general,M&I,Miscellaneous,NOPR ORAS,-,5,12,4
2024-12-23,402272473,T3,1560-BTR-PMHO-3-PUMP-17,PMHO,Miscellaneous,1560_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,4
2024-12-23,402272501,T3,1527-NBT-FPHO-01,FPHO,Miscellaneous,1527_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,402272626,T3,1525-BTR-PMHO-3,PMHO,Miscellaneous,1525_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,3,14,0
2024-12-23,402272642,T3,1555-BTR-PMHO-E,PMHO,Miscellaneous,1555_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,3,14,0
2024-12-23,402272643,T3,1555-BTR-PMHO-1,PMHO,Miscellaneous,1555_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,3,14,2
2024-12-23,402272644,T3,1555-NBT-FPHO-1,FPHO,Miscellaneous,1555_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,3,14,2
2024-12-23,402272645,T3,1555-BTR-PMHO-E-PUMP-12,PMHO,Miscellaneous,1555_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,3,14,2
2024-12-23,402272646,T3,1555-BTR-TLFG-1-TLBY-7-FAPS-7,TLFG,Miscellaneous,1555_FALLPRTSTM,general,SAF,Miscellaneous,NOPR ORAS,-,3,14,0
2024-12-23,402272647,T3,1521-BTR-PMHO-2,PMHO,Miscellaneous,1521_PUMPHOUSE,general,MNT,Miscellaneous,NOPR ORAS,-,3,14,2
2024-12-23,402272648,T3,1521-BTR-PMHO-1,PMHO,Miscellaneous,1521_PUMPHOUSE,general,MNT,Miscellaneous,NOPR ORAS,-,3,14,2
2024-12-23,402272651,T3,4141-BTR-PPH-ALL,PPH,Miscellaneous,4141_PUMPHOUSE,general,MEM,Miscellaneous,NOPR ORAS,-,0,17,1
2024-12-23,402272654,T3,4141-NBT-FWPH-ALL,FWPH,Miscellaneous,4141_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,3,14,2
2024-12-23,402272664,T3,4431-NBT-FPHO-01,FPHO,Miscellaneous,4431_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,402272665,T3,4431-NBT-FPHO-01-PUMP-06,FPHO,Miscellaneous,4431_PUMP,general,SAF,Miscellaneous,NOPR ORAS,-,5,12,0
2024-12-23,402272669,T3,4431-NBT-FPHO-PUM,FPHO,Miscellaneous,4431_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,402272670,T3,4431-BTR-PMHO-BO-PUMP-3,PMHO,Miscellaneous,4431_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,4
2024-12-23,402272671,T3,4431-NBT-CTRL-1-LRCSA,CTRL,Miscellaneous,4431_LRCASERVER,general,INM,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,402272672,T3,4431-NBT-CTRL-1-LRCSB,CTRL,Miscellaneous,4431_LRCASERVER,general,INM,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,402272683,T3,1456-NBT-FPHO-1,FPHO,Miscellaneous,1456_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,3,14,2
2024-12-23,402272684,T3,1456-BTR-PMHO-1,PMHO,Miscellaneous,1456_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,3,14,2
2024-12-23,402272706,T3,3253-BTR-PMHO-01,PMHO,Miscellaneous,3253_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,4,13,3
2024-12-23,402272707,T3,3253-BTR-PMHO-02,PMHO,Miscellaneous,3253_PUMPHOUSE,general,MNT,Miscellaneous,NOPR ORAS,-,4,13,3
2024-12-23,402272711,T3,4324-BTR-PMHO-2-PUMP-1,PMHO,Miscellaneous,4324_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,5
2024-12-23,402272712,T3,4324-BTR-PMHO-2-PUMP-10,PMHO,Miscellaneous,4324_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,5
2024-12-23,402272713,T3,4324-BTR-PMHO-2-PUMP-11,PMHO,Miscellaneous,4324_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,5
2024-12-23,402272714,T3,4324-BTR-PMHO-2-PUMP-12,PMHO,Miscellaneous,4324_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,5
2024-12-23,402272715,T3,4324-BTR-PMHO-2-PUMP-2,PMHO,Miscellaneous,4324_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,5
2024-12-23,402272716,T3,4324-BTR-PMHO-2-PUMP-3,PMHO,Miscellaneous,4324_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,5
2024-12-23,402272717,T3,4324-BTR-PMHO-2-PUMP-4,PMHO,Miscellaneous,4324_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,5
2024-12-23,402272718,T3,4324-BTR-PMHO-2-PUMP-5,PMHO,Miscellaneous,4324_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,5
2024-12-23,402272719,T3,4324-BTR-PMHO-2-PUMP-6,PMHO,Miscellaneous,4324_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,5
2024-12-23,402272720,T3,4324-BTR-PMHO-2-PUMP-7,PMHO,Miscellaneous,4324_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,5
2024-12-23,402272721,T3,4324-BTR-PMHO-2-PUMP-8,PMHO,Miscellaneous,4324_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,5
2024-12-23,402272722,T3,4324-BTR-PMHO-2-PUMP-9,PMHO,Miscellaneous,4324_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,5
2024-12-23,402272734,T3,2221-NBT-FPHO-1,FPHO,Miscellaneous,2221_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,402272735,T3,2221-NBT-FPHO-1-PUMP-2,FPHO,Miscellaneous,2221_FIREPMPH,general,MEM,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,402272736,T3,2221-NBT-FPHO-1-PUMP-3,FPHO,Miscellaneous,2221_FIREPMPH,general,MEM,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,402272749,T3,2221-NBT-FPHO-1-PUMP-4,FPHO,Miscellaneous,2221_FIREPMPH,general,MEM,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,402272750,T3,2221-NBT-FPHO-1-PUMP-5,FPHO,Miscellaneous,2221_FIREPMPH,general,MEM,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,402272751,T3,2221-NBT-FPHO-1-PUMP-6,FPHO,Miscellaneous,2221_FIREPMPH,general,MEM,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,402272756,T3,2221-BTR-PMHO-IPH,PMHO,Miscellaneous,2221_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,402272757,T3,2221-BTR-PMHO-TL,PMHO,Miscellaneous,2221_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,402272758,T3,2221-BTR-PMHO-TW,PMHO,Miscellaneous,2221_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,170552517,Y2,9070-010-PA-CF-023A,PA,Miscellaneous,10PA023A HOT ALIGNMENT JOB,general,MEAVU,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,402272800,T3,4439-NBT-FWT-01,FWT,Miscellaneous,4439_TANK_AG_VT,general,MEM,Miscellaneous,NOPR ORAS,-,5,12,4
2024-12-23,402272819,T3,4225-NBT-FPH,FPH,Miscellaneous,4225_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,5,12,3
2024-12-23,402272850,T3,3247-NBT-FPHO-1,FPHO,Miscellaneous,3247_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,4,13,0
2024-12-23,402272869,T3,4322-BTR-PMHO-1,PMHO,Miscellaneous,4322_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,402272870,T3,4322-NBT-FPHO-1,FPHO,Miscellaneous,4322_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,121947680,J2,9030-0204-PIPING,PIPING,Mechanical Equipment,WBA-C 60C BACKWASH OUTLE VALVE NOT PROPE,general,METPS,Miscellaneous,NOPT OSNO,-,0,17,0
2024-12-23,121947682,J2,9030-0204-PIPING,PIPING,Mechanical Equipment,WBA-C 58C VALVE PASSING ISSUE,damage,METPS,Miscellaneous,NOPT OSNO,-,0,17,0
2024-12-23,112769178,P2,9061-205-PA-CF-006A,PA,Miscellaneous,205-PM-6A seal pot scaffold Job,general,PX-I,Miscellaneous,NOPR,1,0,17,0
2024-12-23,170552593,Y2,9070-024-AC-006-E02,AC,HVAC Systems,024-ACA-6AM2 Belt repair job,repair,MEALU,Miscellaneous,OSNO,-,0,17,0
2024-12-23,161771094,H2,9040-082-PIPING,PIPING,Mechanical Equipment,82PC1602 TO BE CHECKED,inspection,ITDHDS,IT,OSNO,-,0,17,0
2024-12-23,101149680,M2,9050-007-P-2E,P,Miscellaneous,"P2E low flow, high vib & abnormal sound",general,MECHOHCU,Mechanical,NOPR ORAS,-,1,16,1
2024-12-23,101149683,M2,9050-007-P-39B,P,Miscellaneous,P39B disch PG to be replaced (16 kg),repair,INSTOHCU,Instrumentation,OSNO,-,0,17,0
2024-12-23,101149692,M2,9050-011-PIPING,PIPING,Mechanical Equipment,HGO to HVGO FT tracer union leak tba,damage,INSTAVU,Instrumentation,OSNO,-,0,17,0
2024-12-23,101149687,M2,9050-007-PM-38B,PM,Miscellaneous,P38B stop switch to be attend,general,ELECHCU,Electrical,OSNO,-,0,17,0
2024-12-23,121947748,J2,9030-0112,,Miscellaneous,TK-90 Rec. 1st I/V U/S flange leak drop,damage,MEOMS,Mechanical,NOPR,-,0,17,0
2024-12-23,121947751,J2,9030-2093-X-01-MX-01,X,Miscellaneous,"V-28 mixer heavy vibration, tb rectified",general,MEVGODHT,Miscellaneous,NOPR ORAS,1,1,16,1
2024-12-23,170552286,Y2,9071-061-PM-980A,PM,Miscellaneous,61-PM-980A not taking start Local panel,general,EEMEG,Miscellaneous,OSNO,1,0,17,0
2024-12-23,112769096,P2,9062-301-V-254,V,Miscellaneous,Sprinkler nozzle dechoke@301 V-254,general,MSQ-M,Miscellaneous,OSNO,-,0,17,0
2024-12-23,170552588,Y2,9070-070-LT-9741,LT,Miscellaneous,LI9741 P-1055A seal pot LT infail issue,damage,INPRU,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,121947794,J2,9030-0034-CTFG-01,CTFG,Miscellaneous,Centrifuse#01 Bowl cleaning to be done,general,MECGP,Miscellaneous,NOPT OSNO,-,0,17,0
2024-12-23,121947791,J2,9030-0022-PIPING,PIPING,Mechanical Equipment,HOSE PIPE TO BE CONNECTED AT C3 DRAIN,general,MECRU,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,121947772,J1,9035-0800-PIPING,PIPING,Mechanical Equipment,Following list of tags to be attended,general,ITNBA,IT,OSNO,-,1,16,1
2024-12-23,112769086,P2,9065-31-ME-307,ME,Miscellaneous,31-ME-307: Inst removal/boxup job,general,SWING-I,Miscellaneous,NOPR,-,0,17,0
2024-12-23,121947686,J1,9030-2112-F-02,F,Miscellaneous,E/M jobs at 2112-F-02,general,ELRUPSB2,Electrical,NOPR ORAS,-,2,15,1
2024-12-23,112769087,P2,9065-31-FIT-2924AA,FIT,Miscellaneous,31-FT-2924: Tapping replcement for leak,damage,SWING-M,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,101149714,M2,9050-301-P-2B,P,Miscellaneous,301-P-02 B water leak problem to be atte,damage,MECHPV,Mechanical,NOPR ORAS,-,0,17,0
2024-12-23,112769223,P2,9065-31-VV-403,VV,Miscellaneous,31-FV-8605A: body leak arresting job,damage,SWING-I,Miscellaneous,OSNO,-,0,17,0
