Notif.date,Notification,Notification type,Functional Loc.,Equipments,Equipment Category,Description,Description Category,Main WorkCtr,Department,System status,Priority,Maintenance Days,Equipment Age (days),Predicted Maintenance Days
2024-12-23,101149760,M2,9050-05A-CWPMP,CWPMP,Miscellaneous,05CWPMP not developing pressure,general,MECHSRU,Mechanical,OSNO,-,0,17,0
2024-12-23,170552645,Y2,9070-058-KV-2012G,KV,Miscellaneous,058KV2012G dropping,general,MEROG,Miscellaneous,NOPR,-,0,17,0
2024-12-23,121947742,J2,9030-0601-PA-026,PA,Miscellaneous,P26 abnormal sound to check,inspection,MEBS6,Miscellaneous,NOPR ORAS,-,0,17,1
2024-12-23,121947827,J2,9030-1010-PIPING,PIPING,Mechanical Equipment,F-02 Pilot burner C cleaning job,general,MEAU5,Miscellaneous,NOPR,-,0,17,0
2024-12-23,121947828,J2,9030-1010-INST,INST,Instrumentation,F-02 Pilot burner C indication checking,inspection,ITAU5,IT,NOPR,-,0,17,0
2024-12-23,161771079,H2,9040-100-SS18,SS18,Miscellaneous,SS-18 hvac overhauling job,general,ELCOM,Electrical,OSNO,-,0,17,0
2024-12-23,121947829,J2,9030-0820-E-07,E,Miscellaneous,"820-E-07 DROPWISE LEAK, HOT BOLTING REQU",damage,MEFCC,Miscellaneous,NOPR NOPT,1,0,17,0
2024-12-23,121947836,J2,9030-0601,,Miscellaneous,Diesel feed sample pt funnel to dechoke,general,MEBS6,Miscellaneous,NOPR,-,0,17,0
2024-12-23,170552670,Y2,9070-058-KV-2012G,KV,Miscellaneous,058KV2012G Connection removal for droppi,general,INROG,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,101149649,M2,9050-011-ACF-101J,ACF,Miscellaneous,11ac101J debelting to be done,general,MECHAVU,Mechanical,OSNO,-,0,17,0
2024-12-23,112769290,P2,9060-07-PA-CF-212A,PA,Miscellaneous,07-PA-212A PUMP GETTING TRIPPED,general,FCCU-M,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,121947844,J2,9030-1011-KM-07B,KM,Miscellaneous,K-07B cylinders gasket replacement job,general,MEAU5,Miscellaneous,NOPR,1,0,17,0
2024-12-23,112769280,P2,9060-48-TT-TK-032,TT,Instrumentation,TK32 ATF FILTER CARTRIDGE REPLACEMENT,general,OFFSIT-M,IT,NOPR ORAS,-,0,17,0
2024-12-23,112769228,P2,9061-21-BB-CF-503B,BB,Miscellaneous,K1-503B maintenance job,maintenance,PTA-M,Miscellaneous,NOPR ORAS,1,1,16,1
2024-12-23,121947799,J2,9030-0005-INST,INST,Instrumentation,05FI-5018 RANGE TO BE INCRESE,general,ITAU5,IT,NOPR,-,0,17,0
2024-12-23,121947822,J2,9030-2093-VYE-1106,VYE,Miscellaneous,P-01A NDE vibration tag out vyi 1106,general,ITVGOHDT,IT,OSNO,1,0,17,0
2024-12-23,112769285,P2,9060-05-EA-HP-001F,EA,Miscellaneous,EMHP01F: mm pm to be done,general,OHCU-M,Miscellaneous,OSNO,-,0,17,0
2024-12-23,112769322,P2,9062-107-PA-CF-008A,PA,Miscellaneous,P008A/B Battery offline,general,NDHDT-I,Miscellaneous,OSNO,-,0,17,0
2024-12-23,121947779,J2,9030-0602-PIPING,PIPING,Mechanical Equipment,PV2002B bypass valve wheel missing,general,MEBS6,Miscellaneous,NOPR,-,0,17,0
2024-12-23,112769068,P1,9060-26-PA-CF-104A,PA,Miscellaneous,26fv2104 revisionong job,general,NSRU-I,Miscellaneous,OSNO,1,0,17,0
2024-12-23,112769360,P2,9061-226-PA-CF-VT-101A,PA,Miscellaneous,26-P-101A/B discharge valve replacing jo,general,PTAOFFMN,Miscellaneous,OSNO,-,0,17,0
2024-12-23,161771149,H2,9040-092-DCS,DCS,Control Systems,92F01 main flame scanner HW alarm instal,general,ITOHCU,IT,OSNO,-,0,17,0
2024-12-23,112769380,P1,9060-26-EE-104C,EE,Miscellaneous,26TV1910a/b REVISIONING TO BE DONE,general,NSRU-I,Miscellaneous,OSNO,1,0,17,0
2024-12-23,121947801,J2,9030-2095-PIPING,PIPING,Mechanical Equipment,Material issue for DCU unit,damage,MEDCU,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,121947780,J2,9030-2071-PA-02B,PA,Miscellaneous,71P2B blinding/deblinding job 2b done,general,MELAB,Electrical,NOPR ORAS,-,0,17,0
2024-12-23,121947781,J2,9030-2071-PA-02B,PA,Miscellaneous,"71P2B bearing 2b replaced, PDM",repair,MELAB,Electrical,NOPR ORAS,-,0,17,0
2024-12-23,121947792,J2,9030-0602-PIPING,PIPING,Mechanical Equipment,E104 IBD valve to b attended,general,MEBS6,Miscellaneous,NOPR,-,0,17,0
2024-12-23,402272266,T2,3246-BTR-TKFA-1-TANK-13,TKFA,Miscellaneous,UT testing of T413,general,M&I,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,161771177,H2,9040-104-PIPING,PIPING,Mechanical Equipment,Gantry area cleaning solid sulphur remov,general,CLREF,Miscellaneous,NOPR,1,0,17,0
2024-12-23,121947839,J2,9030-2119-CGP-II-UPS2,CGP,Miscellaneous,PM for cyclic component replacement,general,ELGRT,Electrical,NOPR ORAS,-,0,17,0
2024-12-23,112769420,P2,9062-78-PIPING,PIPING,Mechanical Equipment,AWS V-9013 O/L to NCU deblinding 2do,general,DCU-M,Miscellaneous,OSNO,-,0,17,0
2024-12-23,112769425,P2,9065-52-3S-PA-SC-201D,3S,Miscellaneous,STG-3 AC JOP COUPLING CHECKING,inspection,CPP-M,Miscellaneous,OSNO,1,0,17,0
2024-12-23,112769383,P2,9065-52-PA-CF-512,PA,Miscellaneous,DFP-3 PP Disch drain Bonnet bolt loose,general,CPP-M,Miscellaneous,OSNO,2,0,17,0
2024-12-23,121947858,J2,9030-0005-LIGHTING,LIGHTING,Miscellaneous,Cable to be laid for AU-5 FLP JB  S/D,general,ELAU5,Electrical,NOPR ORAS,1,0,17,0
2024-12-23,52086139,X2,3173-PMC,,Miscellaneous,TRENCH EXCAVATION from PMCC to switchyar,general,MNT,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,112769426,P2,9061-21-SPR-B-SVS-1002A,SPR,Miscellaneous,Analyser PM job,general,PTA-I,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,101149599,M2,9050-018N-C-203 A,C,Miscellaneous,Sprinkler nozzles passing 18N-P-203a,general,MECHFCC,Mechanical,OSNO,-,-1,18,0
2024-12-23,121947870,J2,9030-0811-LIGHTING,LIGHTING,Miscellaneous,FPU 1 PLANT AREA  LIGHTING,general,ELFCCU,Electrical,NOPR ORAS,-,3,14,2
2024-12-23,121947803,J2,9030-0611-PA-106A,PA,Miscellaneous,611-PA-106A disch. flange & seal leakage,general,MEBS6,Miscellaneous,NOPR ORAS,2,3,14,2
2024-12-23,121947842,J3,9030-2095-M-11,M,Miscellaneous,Konecrane AMC JOB,general,ELRUPNB2,Electrical,NOPR ORAS,-,3,14,2
2024-12-23,402272913,T3,1555-NBT-DPST-1,DPST,Miscellaneous,1555_SUBSTATION,general,ELE,Electrical,NOPR ORAS,-,3,14,2
2024-12-23,170552697,Y2,9070-230-DEWM-201,DEWM,Miscellaneous,230-DEW-201 feed I/L hose rectification,general,EEETP,Miscellaneous,NOPR,1,0,17,0
2024-12-23,161771033,H2,9040-072-PM-101C-LOH,PM,Miscellaneous,Insulation of turbo to removed in the tu,repair,CLREF,Miscellaneous,NOPR,2,0,17,0
2024-12-23,121947904,J2,9030-0601-GG-002A,GG,Miscellaneous,G-02A filter cleaning to be done,general,MEBS6,Miscellaneous,NOPR,-,0,17,0
2024-12-23,161771052,H2,9040-201-PIPING,PIPING,Mechanical Equipment,H2 rich offgas to FL @B/L de-blnd/blind,general,MEDHDT,Miscellaneous,NOPR,-,1,16,1
2024-12-23,170552625,Y2,9070-010-AC-09B2,AC,HVAC Systems,010AC09BM2 belt detached to be rect,general,MEAVU,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,121947895,J2,9030-0112,,Miscellaneous,65-P 01A seal leak,damage,MEOMS,Mechanical,NOPR,1,3,14,2
2024-12-23,161771979,H3,9040-065-LIGHTING,LIGHTING,Miscellaneous,Common guard Pond Spare cable pullout,general,ELOFS,Electrical,OSNO,-,4,13,3
2024-12-23,112769486,P2,9060-04-PIPING,PIPING,Mechanical Equipment,Steam leak: Vaccum ejector area job,damage,VDU-M,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,112769434,P2,9065-21-MEM-2901A,MEM,Miscellaneous,Handle modification of 21-MEM-2901A,general,TESTNG-E,Miscellaneous,OSNO,-,0,17,0
2024-12-23,112769435,P2,9065-21-MEM-2901B,MEM,Miscellaneous,Handle mofication of 21-MEM-2901B,general,TESTNG-E,Miscellaneous,OSNO,-,0,17,0
2024-12-23,112769436,P2,9065-21-MEM-2901C,MEM,Miscellaneous,SFU handle Modification of 21-MEM-2901C,general,TESTNG-E,Miscellaneous,OSNO,-,0,17,0
2024-12-23,112769255,P2,9060-53-PA-CF-104A,PA,Miscellaneous,53P104 HIGH VIBRATION AND TRIPPING ISSUE,damage,NSRU-M,Miscellaneous,NOPR ORAS,1,0,17,0
2024-12-23,112769512,P1,9065-21-EX-SC-1851,EX,Miscellaneous,ext 1 screen pack c/o 150 mesh,general,PP-M,Miscellaneous,NOPR ORAS,1,0,17,0
2024-12-23,112769519,P2,9060-63-PIPING,PIPING,Mechanical Equipment,Flare area MP steam TG flange leak,damage,SRU-M,Miscellaneous,NOPR ORAS,1,1,16,1
2024-12-23,112769494,P2,9060-21-PIPING,PIPING,Mechanical Equipment,U-21 Steam hose connection to be done,general,SRU-M,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,121947934,J2,9030-0410-LIGHTING,LIGHTING,Miscellaneous,Shutdown material to be withdrawn (AU-3),general,ELAU3,Electrical,NOPR ORAS,4,0,17,0
2024-12-23,121947917,J2,9030-0721-E-08A,E,Miscellaneous,721E08A M&I to be done,general,MEGRE,Miscellaneous,NOPR ORAS,2,3,14,2
2024-12-23,161772183,H2,9040-092-KM-012,KM,Miscellaneous,92 KM 12 Bearings,general,ELOHCU,Electrical,NOPR ORAS,-,0,17,0
2024-12-23,121947945,J2,9030-0100-PIPING,PIPING,Mechanical Equipment,"16th RA bill, ROTODYNE, CTP/OLD SRU/WB",general,MECETP,Miscellaneous,NOPR ORAS,-,3,14,2
2024-12-23,121947899,J2,9030-8100-CTF-03,CTF,Miscellaneous,AU-5 CTF-3 vibration showing zero to be,general,ITAU5,IT,NOPR,-,1,16,1
2024-12-23,101149777,M2,9050-007-P-1A,P,Miscellaneous,PRT seal leak to be attended,damage,MECHOHCU,Mechanical,NOPR ORAS,-,0,17,0
2024-12-23,112769500,P2,9062-75-FT-1101,FT,Instrumentation,FC 1101 VALVE is hunting to check,inspection,HCU75-I,Miscellaneous,OSNO,-,1,16,1
2024-12-23,121947880,J2,9030-1011-PIPING,PIPING,Mechanical Equipment,PSA CV checking by UOP,inspection,ITAU5,IT,NOPR,1,0,17,0
2024-12-23,121947948,J2,9030-2096-PIPING,PIPING,Mechanical Equipment,OWS manhole cementing job near POC.,general,CLZONE5,Miscellaneous,OSNO,-,0,17,0
2024-12-23,121947909,J2,9030-0102-OLD-F1-SB-3,OLD,Miscellaneous,F1 old SB 03 chest valve gland leak,damage,MEAU1,Miscellaneous,NOPR NOPT ORAS,1,1,16,1
2024-12-23,121947910,J2,9030-0102-OLD-F1-SB-5,OLD,Miscellaneous,F1 old SB 5 chest valve gland leak and,damage,MEAU1,Miscellaneous,NOPR NOPT ORAS,1,1,16,1
2024-12-23,121947911,J2,9030-0102-F4-SB-2,F4,Miscellaneous,F4-SB-2 chest Valve gland leak to rectif,damage,MEAU1,Miscellaneous,NOPR NOPT ORAS,1,1,16,0
2024-12-23,121947902,J2,9030-0101-PA-103A,PA,Miscellaneous,101-PA-103A SEAL LEAK TO RECTIFY,"repair, damage",MEAU1,Miscellaneous,NOPR ORAS,1,0,17,0
2024-12-23,101149833,M2,9050-302-PIPING,PIPING,Mechanical Equipment,Naphtha line at B/L hose conn and blind,general,MECHHGU2,Mechanical,NOPR ORAS,-,0,17,0
2024-12-23,112769528,P2,9065-52-2H-MOV-1453,2H,Miscellaneous,HRSG#2 CBD inch MOV#1453 actuator instal,general,CPP-E,Miscellaneous,OSNO,1,0,17,0
2024-12-23,112769574,P2,9060-55-TT-TS-001B,TT,Instrumentation,E/N of HS9 IM  scrap removal,general,OFFSIT-I,IT,OSNO,-,0,17,0
2024-12-23,121947949,J2,9030-0806-SS36-SWB-LAB11KV-S1,SS36,Miscellaneous,LAB feeder-1  checking at CGP-1,inspection,ELCGP,Electrical,OSNO,-,0,17,0
2024-12-23,121947913,J2,9030-0112-LI-0062,LI,Miscellaneous,Wireless Radar of Tk 62 to be checked,inspection,ITOMS,IT,OSNO,1,0,17,0
2024-12-23,161772197,H2,9040-ISG-LIGHTING,LIGHTING,Miscellaneous,TIME OFFICE AND IS UPS ONLINE PM JOB,general,ELTEST,Electrical,OSNO,-,0,17,0
2024-12-23,121947881,J1,9030-0022-PIPING,PIPING,Mechanical Equipment,T-9A/B inlet/outlet H/C valve rousing to,general,MECRU,Miscellaneous,NOPR ORAS,1,0,17,0
2024-12-23,121947882,J1,9030-0022-PIPING,PIPING,Mechanical Equipment,REFORMate C/V 22lv39 d/s LPD valve,general,MECRU,Miscellaneous,NOPR ORAS,1,0,17,0
2024-12-23,161772244,H2,9040-092-K-14 1,K,Miscellaneous,inst Tag 92LI3901B ta to be attainded,general,ITOHCU,IT,OSNO,-,1,16,1
2024-12-23,112769639,P2,9060-08-LIGHTING,LIGHTING,Miscellaneous,Temporary lighting near KA-301B,general,CRU-E,Miscellaneous,OSNO,-,0,17,0
2024-12-23,121947982,J1,9035-0800-PIPING,PIPING,Mechanical Equipment,XV 2001 IS NOT WORKING,general,ITNBA,IT,OSNO,-,0,17,0
2024-12-23,112769628,P2,9060-18-PA-CF-005A,PA,Miscellaneous,18P05A C/W WATER LINE CHOCKED TOBE CHECK,inspection,SRU-M,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,112769670,P2,9060-18-PA-CF-006A,PA,Miscellaneous,18P06A C/W WATER LINE CHOCKED TOBE CHECK,inspection,SRU-M,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,161772248,H2,9040-103-P-005B,P,Miscellaneous,P05B coupling & gear box lube oil topup,general,CGOT-M,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,112769616,P2,9060-18-CC-00-002,CC,Miscellaneous,18C02 N2 LINE TEMPORARY NRV TO,general,SRU-M,Miscellaneous,NOPR ORAS,-,1,16,0
2024-12-23,402273123,T3,3229-NBT-FPHO-A-PUMP-1,FPHO,Miscellaneous,3229_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,402273124,T3,3229-NBT-FPHO-A-PUMP-3,FPHO,Miscellaneous,3229_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,402273125,T3,3229-NBT-FPHO-A-PUMP-2,FPHO,Miscellaneous,3229_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,101149835,M2,9050-007-PT-1,PT,Instrumentation,OHCU DE PRT SEAL LEAK TO BE ATTEND,damage,MECHOHCU,Mechanical,NOPR ORAS,-,0,17,0
2024-12-23,112769679,P2,9065-21-LT-16002,LT,Miscellaneous,LT26002/2A CHECKING/CALIBRATION,general,PP-I,Miscellaneous,NOPR,1,0,17,0
2024-12-23,121947960,J3,9030-0206-SS22-SWB-6600V-SEC1,SS22,Miscellaneous,PM of 9030-0206-SS22-SWB-6600V-SEC1,general,ELAU1,Electrical,NOPR ORAS,-,4,13,2
2024-12-23,170553042,Y2,9071-060-PA-CF-301B,PA,Miscellaneous,mechanical seal cartridge refurbishment,general,MEERU,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,121947922,J2,9030-0601-PIPING,PIPING,Mechanical Equipment,E-14 IBD blind to be removed.,repair,MEBS6,Miscellaneous,NOPR,-,3,14,2
2024-12-23,121947989,J2,9030-0014-LC-1301,LC,Miscellaneous,14lv1301 faulty,damage,ITMSQ,IT,NOPR,1,0,17,0
2024-12-23,101149876,M2,9050-309-KM-01B,KM,Miscellaneous,309-K-01B:suc/disc vol btl OWS drain bli,general,MECHMSQ,Mechanical,OSNO,-,0,17,0
2024-12-23,121948007,J2,9030-0112,,Miscellaneous,TK-108 MTO REC. I/V TANK SIDE BLIND JOB,general,MEOMS,Mechanical,NOPR NOPT,-,1,16,0
2024-12-23,121947396,J2,9030-0751-PM-06B,PM,Miscellaneous,751-P-06B Feeder cable terminal checking,inspection,ELAU4,Electrical,OSNO,-,0,17,0
2024-12-23,121947997,J2,9030-0731-PIPING,PIPING,Mechanical Equipment,GRE steam leak to be attended as per--,damage,MEGRE,Miscellaneous,NOPT OSNO,2,3,14,2
2024-12-23,402273174,T3,2125-NBT-TRFR-T,TRFR,Miscellaneous,transformer room gate,general,MNT,Miscellaneous,NOPR ORAS,-,0,17,0
2024-12-23,121948040,J2,9035-0906-220V-BB-2,220V,Miscellaneous,906 -220V-BB-2 preventive maintenance,maintenance,ELWTPSS,Electrical,NOPR ORAS,-,1,16,19
2024-12-23,112769643,P2,9061-221-P1-412A,P1,Miscellaneous,P-412A motor PM,general,PTA-E,Miscellaneous,NOPR ORAS,-,1,16,1
2024-12-23,121948008,J2,9030-0112-PIPING,PIPING,Mechanical Equipment,MFO ROPE LPN 49  54 59 TO BE CHANGE,general,MEOMS,Mechanical,NOPR,-,1,16,1
2024-12-24,161772336,H2,9040-016-PM-001B,PM,Miscellaneous,16PM01B FLC Stencilling replacement,general,ELFOB,Electrical,OSNO,-,3,13,2
2024-12-24,101149883,M2,9050-011-V-3,V,Miscellaneous,11V3 BOOT DRAIN END BLINDING TO BE DONE,general,MECHAVU,Mechanical,NOPR,-,0,16,0
2024-12-24,161772405,H2,9040-011-P-07RC,P,Miscellaneous,11P07RC Dropwise seal leak-Plan for repl,general,MEFOB,Miscellaneous,NOPR ORAS,-,2,14,0
2024-12-24,402273883,T3,1123-BTR-PMHO-0,PMHO,Miscellaneous,1123_PUMPHOUSE,general,MEM,Miscellaneous,NOPR ORAS,-,0,16,0
2024-12-24,121948001,J2,9030-0112-AI-002_MS,AI,Instrumentation,KVSSPL sulphur analyzer (MS-2) faulty,damage,ITOMS,IT,OSNO,1,0,16,0
2024-12-24,112769664,P2,9061-204-LEVELGAUGE,LEVELGAUGE,Miscellaneous,Scaffolding removal at 204-P-01B,general,PX-I,Miscellaneous,NOPR,-,0,16,0
2024-12-24,101149897,M2,9050-019-PIPING,PIPING,Mechanical Equipment,19FI0458 hydraulic dechoking with HCO,general,INSTFCCU,Instrumentation,OSNO,-,0,16,0
2024-12-24,112769799,P2,9061-204-PA-RP-013A,PA,Miscellaneous,204P13A pump discharge flow issue,damage,PX-M,Miscellaneous,NOPR,-,0,16,0
2024-12-24,10000593605,E2,9800-210-27-K-951-1,27,Miscellaneous,27-K-951/I roller filter not working,general,XYLMECH,Mechanical,NOPR ORAS,4,0,16,0
2024-12-24,112769800,P2,9061-204-PA-RP-013B,PA,Miscellaneous,204P13B Suction valve bonnet leak,damage,PX-M,Miscellaneous,NOPR,-,0,16,0
2024-12-24,101149902,M2,9050-014-P-3A,P,Miscellaneous,14 P 3A SEAL POT OIL TOP UP 2B DONE,general,MECHCRU,Mechanical,NOPR ORAS,1,1,15,1
2024-12-24,10000593600,E2,9800-116-84A-P-002B,84A,Miscellaneous,84A-P-02B seal leak to rectify,"repair, damage",BSVI_MEC,Miscellaneous,NOPR ORAS,-,0,16,0
2024-12-24,121947933,J2,9030-2072-LT-1201,LT,Miscellaneous,72LT1201 fluctuating a lot,general,ITLAB,IT,NOPR,-,0,16,0
2024-12-24,112769814,P2,9065-21-PV-13401,PV,Miscellaneous,PV13401 gland leak arrest,damage,PP-I,Miscellaneous,NOPR ORAS,1,0,16,0
2024-12-24,112769806,P2,9065-31-K-201,K,Miscellaneous,K-201 Blower replacement,general,SWING-M,Miscellaneous,NOPR ORAS,-,0,16,0
2024-12-24,10000593601,E2,9800-117-81-T-001B,81,Miscellaneous,81-T-001B blinding/Manhole opening.,general,HDT_MECH,Mechanical,NOPR ORAS,-,0,16,0
2024-12-24,10000593783,E2,9800-117-88-P-201A,88,Miscellaneous,88-P-201A Foot Valve to be rectify.,repair,DHTOMECH,Mechanical,NOPR ORAS,-,0,16,0
2024-12-24,10000593786,E2,9800-115-101,101,Miscellaneous,ALL ROTATING EQUIP OIL TOPUP,general,FCCMECH,Mechanical,NOPR ORAS,1,0,16,0
2024-12-24,121948059,J2,9030-0102-HA-13B,HA,Miscellaneous,H-13 B Seal cooler CW choke to be dechok,general,MEAU1,Miscellaneous,NOPR NOPT ORAS,1,0,16,0
2024-12-24,140763951,B2,9020-602-HM-101A,HM,Miscellaneous,PDM Recommendation (H-101A),general,MEAVU2,Miscellaneous,OSNO,1,0,16,0
2024-12-24,161772417,H2,9040-058-GD-COM-UTILITY,GD,Miscellaneous,GT-3 25 mic filter skid gas detector lig,general,ITGT,IT,OSNO,-,0,16,0
2024-12-24,121948003,J2,9030-0032-PIPING,PIPING,Mechanical Equipment,Cation and anion power water line leak,damage,MECGP,Miscellaneous,NOPT OSNO,-,0,16,0
2024-12-24,121948064,J1,9030-0022-PIPING,PIPING,Mechanical Equipment,NEAR T-8 C/W MAINIFOLD HOLD PIPE TO,general,MECRU,Miscellaneous,NOPR ORAS,1,0,16,0
2024-12-24,10000593789,E3,9800-115-101-EFM-004B-01,101,Miscellaneous,efm-004b01 pm job,general,FCCMECH,Mechanical,NOPR ORAS,1,0,16,0
2024-12-24,161772445,H2,9040-026-PIPING,PIPING,Mechanical Equipment,26P09B send to W/shop takeing high Amps,general,MEDHDS,Miscellaneous,NOPR ORAS,-,2,14,1
2024-12-24,161772310,H2,9040-051-BLR-1,BLR,Miscellaneous,Boiler-1 MSSV motor to be installed and,general,ELTPS,Electrical,NOPR,-,3,13,2
2024-12-24,101149952,M2,9050-006-ACM-2A,ACM,Miscellaneous,06ACM-2A motor bearing replacement.,general,ELECHCU,Electrical,NOPR ORAS,-,1,15,1
2024-12-24,121948069,J2,9030-0204-PIPING,PIPING,Mechanical Equipment,CATION B OUTLET LINE BEND PUNCHER,general,METPS,Miscellaneous,NOPT OSNO,-,0,16,0
2024-12-24,10000593701,E2,9800-160-34,34,Miscellaneous,UPH DCS penal PV not show to be attended,general,PETINST,Instrumentation,OSNO,1,0,16,0
2024-12-24,10000593670,E2,9800-210-39-V-001,39,Miscellaneous,FG dist header strainer to clean,general,XYLMECH,Mechanical,NOPR ORAS,4,0,16,0
2024-12-24,121948045,J1,9035-0800-PA-8118A,PA,Miscellaneous,P-8118A seal leak to be attended,damage,MENBA,Miscellaneous,OSNO,1,0,16,0
2024-12-24,161772426,H2,9040-091-FS-01,FS,Miscellaneous,91FS01/B-5 drain solenoid passing TBR,general,ITOHCU,IT,OSNO,1,0,16,0
2024-12-24,121948046,J2,9030-2071-PA-07A,PA,Miscellaneous,71P7A no flow issue tobe checked,"inspection, damage",MELAB,Electrical,NOPR ORAS,-,0,16,0
2024-12-24,112769647,P2,9065-12-AI-15-1801,AI,Instrumentation,8 NO OF FAULTY GAS/FLAME DETECTORS IN AU,damage,BDEU-I,Miscellaneous,OSNO,1,0,16,0
2024-12-24,121948077,J2,9030-0005-PA-11B,PA,Miscellaneous,P-11B warm up valve wheel free,general,MEAU5,Miscellaneous,NOPR,-,2,14,1
2024-12-24,121948047,J2,9030-2071-PA-07B,PA,Miscellaneous,71p7B gland leak tobe attended,damage,MELAB,Electrical,NOPR ORAS,-,0,16,0
2024-12-24,121947972,J2,9030-1010-PIPING,PIPING,Mechanical Equipment,Lube oil drum shifting,general,MEAU5,Miscellaneous,NOPR,1,2,14,1
2024-12-24,161772212,H4,9040-031-P-113,P,Miscellaneous,MARGINAL PDM report of 31-P-113,general,MELOB,Electrical,NOPR ORAS,-,0,16,0
2024-12-24,121948048,J2,9030-0830-KA-01A,KA,Miscellaneous,OWGC 1st stage casing drain valve wheel,general,MEFCC,Miscellaneous,OSNO,-,0,16,0
2024-12-24,121948050,J2,9030-1011-V-33,V,Miscellaneous,V-33 flare by pass valve &K-07 1st stage,general,MEAU5,Miscellaneous,NOPR,1,2,14,2
2024-12-24,112769773,P2,9060-08-KA-RP-202B,KA,Miscellaneous,K-202Btripping on overload,general,CRU-E,Miscellaneous,OSNO,-,0,16,0
2024-12-24,121948070,J1,9030-0022-PIPING,PIPING,Mechanical Equipment,Purging steam line of 22F01 blinding,general,MECRU,Miscellaneous,NOPR ORAS,1,0,16,0
2024-12-24,121948026,J2,9030-0112-DCS,DCS,Control Systems,FIC7522 PROVING TO BE DONE.,general,ITOMS,IT,OSNO,1,0,16,0
2024-12-24,161772456,H2,9040-051-BLR-2,BLR,Miscellaneous,Boiler-2 ID & FD fan bearing oil flushin,general,METPS,Miscellaneous,NOPR,-,3,13,2
2024-12-24,10000593608,E2,9800-117-82-LTG,82,Miscellaneous,Temp power connection near ID stack,general,LIGT_DHT,Miscellaneous,NOPR,-,0,16,0
2024-12-24,121948053,J2,9030-2060-EA-01-M3,EA,Miscellaneous,60EA1M3 belt replacement,general,MELAB,Electrical,NOPR ORAS,-,0,16,0
2024-12-24,121948094,J2,9030-8100-CTFM-6,CTFM,Miscellaneous,AU-5 CTFM-6 Gearbox oil leakage,general,MEAU5,Miscellaneous,NOPR,-,2,14,1
2024-12-24,10000593610,E2,9800-410-03-K-002,03,Miscellaneous,Balancing check of Blr#3 ignitor air fan,inspection,WSMEC_RE,Miscellaneous,NOPR ORAS,3,0,16,0
2024-12-24,161772447,H2,9040-105-P-02B,P,Miscellaneous,105AT1601A HC ANALYSER TO BE CHK,general,ITOHCU,IT,OSNO,-,0,16,0
2024-12-24,10000593803,E2,9800-112-11-P,11,Miscellaneous,11P14A DECOUPLE TO BE DONE,general,CDU2MECH,Mechanical,NOPR ORAS,2,0,16,0
2024-12-24,10000593807,E2,9800-112-11-P,11,Miscellaneous,11P16B -GLAND LEAK,damage,CDU2MECH,Mechanical,NOPR ORAS,-,0,16,0
2024-12-24,121948096,J2,9030-1011-KM-07B,KM,Miscellaneous,On K-07B N2 hose connection to be done,general,MEAU5,Miscellaneous,NOPR,1,2,14,2
2024-12-24,130459028,D2,9500-043-PL,PL,Miscellaneous,"NB 4”, of TK-599-600 receiving line repl",general,DISTMECH,Mechanical,NOPR,-,0,16,0
2024-12-24,112769893,P2,9065-11-AT-16-1202,AT,Miscellaneous,PWB TOC analyser TBA,general,NCU-I,Miscellaneous,OSNO,1,0,16,0
2024-12-24,112769868,P2,9065-52-UB-402,UB,Miscellaneous,UB-2 BNR-2/3/8 INSTs CONNECTION,general,CPP-I,Miscellaneous,OSNO,-,0,16,0
2024-12-24,121948091,J2,9030-0601-PA-026,PA,Miscellaneous,p26 suction and discharge blinding,general,MEBS6,Miscellaneous,NOPR,-,0,16,0
2024-12-24,140763928,B2,9020-112-PIPING,PIPING,Mechanical Equipment,TK255 INSTRUMENT JOB,general,ITGF,IT,NOPR ORAS,1,3,13,2
2024-12-24,112769728,P2,9065-21-PA-CF-2111B,PA,Miscellaneous,P2111B PDM JOB,general,PP-M,Miscellaneous,NOPR ORAS,1,2,14,1
2024-12-24,121947886,J2,9030-2063-PIPING,PIPING,Mechanical Equipment,LPFG filter to be cleaned and checked,inspection,MELAB,Electrical,NOPR ORAS,-,0,16,0
2024-12-24,10000593671,E2,9800-111-11-MP-004A,11,Miscellaneous,11P4A PM tobe done,general,REFELE,Electrical,OSNO,1,0,16,0
2024-12-24,121947887,J2,9030-2071-PIPING,PIPING,Mechanical Equipment,Define feed filter candle replacement,general,MELAB,Electrical,NOPR ORAS,-,2,14,1
2024-12-24,10000593812,E2,9800-111-11-MP-003B,11,Miscellaneous,11P3B PM to be done,general,REFELE,Electrical,OSNO,1,0,16,0
2024-12-24,101149919,M2,9050-151-HT-GEN-1-P2,HT,Miscellaneous,STG-2 PT voltage checking for SYNC,inspection,ELECTPST,Electrical,OSNO,-,0,16,0
2024-12-24,112769792,P2,9062-105-PIPING,PIPING,Mechanical Equipment,105-AT-3501 TO BE ATTENDED,general,TAME-I,Miscellaneous,OSNO,1,0,16,0
2024-12-24,112769940,P2,9060-46-PA-CF-003C,PA,Miscellaneous,46-PM-3C Motor PM,general,OFFSIT-M,IT,OSNO,-,0,16,0
2024-12-24,112769793,P2,9062-105-PIPING,PIPING,Mechanical Equipment,105-AT-5701 TO BE ATTENDED,general,TAME-I,Miscellaneous,OSNO,1,0,16,0
2024-12-24,101149948,M2,9050-019-P-15A,P,Miscellaneous,1915a DOUBLE SEAL INSTTALATION,general,MECHFCC,Mechanical,NOPR ORAS,-,1,15,1
2024-12-24,112769795,P2,9062-105-PIPING,PIPING,Mechanical Equipment,105-FT-5701 TO BE ATTENDED,general,TAME-I,Miscellaneous,OSNO,1,0,16,0
2024-12-24,161772462,H2,9040-052-DAVR-STG-04,DAVR,Miscellaneous,STG-4 control oil filter to be replaced,repair,METPS,Miscellaneous,NOPR,-,3,13,2
2024-12-24,10000593637,E2,9800-112-11-P-007B,11,Miscellaneous,11P7B -SEAL PRESSURE NOT HOLDING,general,CDU2MECH,Mechanical,NOPR ORAS,2,0,16,0
2024-12-24,121948135,J2,9030-0601-EE-014,EE,Miscellaneous,E-14 M&i to be done,general,MEBS6,Miscellaneous,NOPR,-,2,14,2
2024-12-24,121948136,J2,9030-0601-EE-020,EE,Miscellaneous,e20 m&i to be done,general,MEBS6,Miscellaneous,NOPR,-,2,14,2
2024-12-24,121948137,J2,9030-0601-EE-018,EE,Miscellaneous,E-18 M&i to be done,general,MEBS6,Miscellaneous,NOPR,-,2,14,2
2024-12-24,121948138,J2,9030-0601-EE-020,EE,Miscellaneous,E20 shell and tube blinding,general,MEBS6,Miscellaneous,NOPR,-,2,14,2
2024-12-24,121948139,J2,9030-0601-EE-018,EE,Miscellaneous,E-18 shell and tube blindign,general,MEBS6,Miscellaneous,NOPR,-,2,14,2
2024-12-24,112769922,P2,9062-76-PIPING,PIPING,Mechanical Equipment,PSV passng & insulatn damage survey U76,general,PROCESS,Miscellaneous,OSNO,1,2,14,1
2024-12-24,121948140,J2,9030-0601-EE-014,EE,Miscellaneous,e14 shell and tube and tsp line blinding,general,MEBS6,Miscellaneous,NOPR,-,2,14,2
2024-12-24,112769971,P2,9065-52,,Miscellaneous,Inst control cable tracing in CPP C/R,general,CPP-I,Miscellaneous,OSNO,-,0,16,0
2024-12-24,112769943,P2,9065-91,,Miscellaneous,Fire reatardant painting Job on cable,general,CMU-E,Miscellaneous,OSNO,-,0,16,0
2024-12-24,140764019,B2,9020-112-PIPING,PIPING,Mechanical Equipment,New fire water header@North of TK161/162,general,MEOMS,Mechanical,NOPR ORAS,1,0,16,0
2024-12-24,121948141,J2,9030-0601-EE-014,EE,Miscellaneous,E-14 tube side o/l iv gland leak,damage,MEBS6,Miscellaneous,NOPR,-,2,14,2
2024-12-24,121948098,J2,9030-1011-PM-10A,PM,Miscellaneous,P-10A frame oil leckages,general,MEAU5,Miscellaneous,NOPR,1,2,14,2
2024-12-24,121948142,J2,9030-0601-EE-014,EE,Miscellaneous,E-14 psv d/s flange steam leak,damage,MEBS6,Miscellaneous,NOPR,-,2,14,2
2024-12-24,121948144,J2,9030-0601-EE-014,EE,Miscellaneous,bfw to e14 fv10401 nr d/s leak clamp,damage,MEBS6,Miscellaneous,NOPR,-,2,14,2
2024-12-24,121948145,J2,9030-0601-EE-014,EE,Miscellaneous,bfw to e14 fv10401 b/p iv u/s flange lea,general,MEBS6,Miscellaneous,NOPR,-,2,14,2
2024-12-24,121948146,J2,9030-0601-EE-018,EE,Miscellaneous,e18 tube side o/l line flange leak clamp,damage,MEBS6,Miscellaneous,NOPR,-,2,14,2
2024-12-24,121948147,J2,9030-0601-EE-018,EE,Miscellaneous,e18 shell side i/l space flange minor le,general,MEBS6,Miscellaneous,NOPR,-,2,14,2
2024-12-24,112769963,P2,9065-31-PA-CF-204,PA,Miscellaneous,Area 200 steam trap replacement,general,SWING-M,Miscellaneous,NOPR,-,0,16,0
2024-12-24,112769946,P2,9061-21-PA-CF-2210B,PA,Miscellaneous,P1-2210B Seal leak rectify,"repair, damage",PTA-M,Miscellaneous,NOPR ORAS,4,0,16,0
2024-12-24,112769947,P2,9061-21-PA-CF-1420B,PA,Miscellaneous,P1-1420B maintenance to do,maintenance,PTA-M,Miscellaneous,NOPR ORAS,4,2,14,1
2024-12-24,121948149,J2,9030-0601-PIPING,PIPING,Mechanical Equipment,v35 top manhole steam leak clamp,damage,MEBS6,Miscellaneous,NOPR,-,2,14,2
2024-12-24,121948150,J2,9030-0601-EE-014,EE,Miscellaneous,bfw to e14 fv10401 u/s flange steam leak,damage,MEBS6,Miscellaneous,NOPR,-,2,14,2
2024-12-24,121948151,J2,9030-0601-EE-018,EE,Miscellaneous,insp recom - e18 tube side o/l line pin,general,MEBS6,Miscellaneous,NOPR,-,2,14,2
2024-12-24,112769977,P2,9060-46-PM-CF-03A,PM,Miscellaneous,46-PM-CF-03c Motor PM to be Done,general,OFFSIT-E,IT,NOPR ORAS,-,0,16,0
2024-12-24,10000593776,E2,9800-115-101-X-002,101,Miscellaneous,N2 line connection for merichem c-004,general,FCCMECH,Mechanical,NOPR ORAS,1,0,16,0
2024-12-24,121948112,J2,9030-2061-LIC-1302,LIC,Instrumentation,61LI1302 to be checked,inspection,ITLAB,IT,NOPR,-,2,14,0
2024-12-24,161772525,H2,9040-100-BCPLR-MCC-2341,BCPLR,Miscellaneous,MCC-2341 BC relay ready indica blinking,general,ELTEST,Electrical,OSNO,-,0,16,0
2024-12-24,121948152,J2,9030-0601-PA-026,PA,Miscellaneous,p26 strainer cleaning,general,MEBS6,Miscellaneous,NOPR,-,0,16,0
2024-12-24,121948113,J2,9030-0601,,Miscellaneous,16th RA bill of Proline engineers,general,ELDHDT2,Electrical,NOPR ORAS,-,0,16,0
2024-12-24,161772526,H2,9040-100-BTC-SS22-CTR-01,BTC,Miscellaneous,"BC-2271 CH-1, CH fail & O/P UV alarm",general,ELTEST,Electrical,OSNO,-,0,16,0
2024-12-24,121948120,J2,9030-0820-PLC,PLC,Control Systems,PLC Power supply to be resumed,general,ITFCC,IT,NOPR ORAS,-,0,16,0
2024-12-24,10000593764,E2,9800-117-82-E-010A,82,Miscellaneous,Scaffolding erection at 82-E-10A,general,HGU_MECH,Mechanical,NOPR ORAS,-,0,16,0
2024-12-24,121948153,J1,9030-0410-PIPING,PIPING,Mechanical Equipment,K-2 column pre shutdown,general,MEAU3,Miscellaneous,NOPR ORAS,-,0,16,0
2024-12-24,112770010,P2,9065-67-FT-1301,FT,Instrumentation,FIC 1301 insulation to be removed,repair,OFFSIT-C,IT,OSNO,-,0,16,0
2024-12-24,10000593638,E4,9800-111-11-P-011B,11,Miscellaneous,CMG Recommendation 11-P-011B,general,CDU1MECH,Mechanical,NOPR ORAS,-,2,14,0
2024-12-24,10000593824,E2,9800-142-14-X,14,Miscellaneous,SM line to E-26 deblind & bolting to be,general,DCU2MECH,Mechanical,NOPR ORAS,2,0,16,0
2024-12-24,140763998,B2,9020-112-PIPING,PIPING,Mechanical Equipment,service water conn to slop pumps,maintenance,MEOMS,Mechanical,NOPR ORAS,-,0,16,2
2024-12-24,101149788,M2,9050-199-TK-405,TK,Miscellaneous,TK-405 level commissioning to be done,general,INSTOS2,Instrumentation,NOPR ORAS,-,2,14,0
2024-12-24,121948168,J2,9030-1010-PIPING,PIPING,Mechanical Equipment,Provide Water hose near P-08,general,MEAU5,Miscellaneous,NOPR,1,2,14,1
2024-12-24,10000593721,E3,9800-210-59-P-001B,59,Miscellaneous,Shaft Jam found during PM,general,XYLMECH,Mechanical,NOPR ORAS,2,0,16,0
2024-12-24,121948043,J2,9030-0102-PIPING,PIPING,Mechanical Equipment,Au2 ATF to MTO line hose remove &blindin,general,MEAU1,Miscellaneous,NOPR ORAS,1,0,16,0
2024-12-24,140764029,B2,9020-602-T-28,T,Miscellaneous,TG to proide in CW return Line,general,ITAVU,IT,OSNO,1,0,16,0
2024-12-24,121948204,J2,9030-0731-PIPING,PIPING,Mechanical Equipment,DELUTE B/V BOXUP IN VBU SPRINKLER LINE,general,MEGRE,Miscellaneous,OSNO,1,0,16,0
2024-12-24,10000593816,E2,9800-117-98-V-001,98,Miscellaneous,98-V-01 F.W Sprinkler Nozzel 2b replaced,repair,DHTOMECH,Mechanical,NOPR ORAS,-,2,14,1
2024-12-24,121948171,J2,9030-0852-AT-1910,AT,Miscellaneous,"GD-1910,1911,104,402 not working",general,ITLPG,IT,OSNO,1,2,14,1
2024-12-24,10000593818,E2,9800-117-81-K-002B,81,Miscellaneous,"MUG-B,FFL (IInd from West) Not dripping.",general,HDT_MECH,Mechanical,NOPR ORAS,-,0,16,0
2024-12-24,101149983,M2,9050-004-AC-5A,AC,HVAC Systems,04CM-5A  run feed back to be checked,inspection,ELECSRU,Electrical,OSNO,-,0,16,0
2024-12-24,101149984,M2,9050-004-ACM-5C,ACM,Miscellaneous,04CM-5C is in running  condition but sh,general,ELECSRU,Electrical,OSNO,-,0,16,0
2024-12-24,121947891,J2,9030-0101-F1K1-FO-BURNER4,F1K1,Miscellaneous,F1k1 b no-4/7 oil gun to be clean,general,MEAU1,Miscellaneous,NOPR ORAS,-,0,16,0
2024-12-24,10000593777,E4,9800-410-14-P-221A,14,Miscellaneous,CMG Recommendation 410-14-P-221A,general,CPPMECH,Mechanical,NOPR ORAS,-,0,16,0
2024-12-24,10000593778,E2,9800-112-11-P-014A,11,Miscellaneous,11-P-14A Aligement couppling to be do,general,CDU2MECH,Mechanical,NOPR ORAS,2,0,16,0
2024-12-24,10000593801,E2,9800-142-14-P-009A,14,Miscellaneous,14P-9 B/S (SOUTH) SIDE CLEANING TO DO,general,DCU2MECH,Mechanical,NOPR ORAS,2,0,16,0
2024-12-24,10000593779,E2,9800-210-26,26,Miscellaneous,HOT OIL AREA CBD BLINDING,general,XYLMECH,Mechanical,NOPR ORAS,-,0,16,0
2024-12-24,10000593852,E2,9800-142-14-R-002,14,Miscellaneous,R-02 SIDE (V-08) B/S CLEANING TO BE DONE,general,DCU2MECH,Mechanical,NOPR ORAS,2,0,16,0
2024-12-24,10000593780,E2,9800-112-59-P-201B,59,Miscellaneous,59-P-201B couppling to do,general,CDU2MECH,Mechanical,NOPR ORAS,2,0,16,0
2024-12-24,10000593781,E2,9800-115-101-LT-6302,101,Miscellaneous,101LV6302 (C8 reboiler condensate) dropp,general,FCCMECH,Mechanical,NOPR ORAS,1,0,16,0
2024-12-24,121948061,J2,9030-0015-PIPING,PIPING,Mechanical Equipment,fgs-2 fire and stem hose conn,general,MEMSQ,Miscellaneous,NOPR NOPT,-,0,16,0
2024-12-24,140764052,B2,9020-801-V-01,V,Miscellaneous,801 magneticfilter inlet I/V revisoning,general,MEMSQ,Miscellaneous,NOPR ORAS,1,0,16,0
2024-12-24,121948199,J2,9030-0025-LIGHTING,LIGHTING,Miscellaneous,ct#vasu chamical all pump supply to be c,general,ELCGP,Electrical,NOPR ORAS,1,0,16,0
2024-12-24,10000593639,E3,9800-115-102,102,Miscellaneous,Dummy order for bill payment,general,PRIMINST,Instrumentation,NOPR ORAS,-,0,16,0
2024-12-24,112770064,P2,9065-41-ME-2401A,ME,Miscellaneous,ME-2401A Replacement to be done,general,HDPE-M,Miscellaneous,NOPR ORAS,-,0,16,0
2024-12-24,402274220,T2,3241-NBT-PMCR-1,PMCR,Miscellaneous,UPS installation & allied work,general,MNT,Miscellaneous,NOPR ORAS,-,0,16,0
2024-12-24,402274221,T2,3241-BTR-TKFA-1,TKFA,Miscellaneous,Tank no 5/6/7 DBBV area PCC work,general,MNT,Miscellaneous,NOPR ORAS,-,0,16,0
2024-12-24,402274222,T2,3241-NBT-ADMB-1,ADMB,Miscellaneous,Kyocera toner 1150/1168,general,MNT,Miscellaneous,NOPR ORAS,-,0,16,0
2024-12-24,402274223,T2,3241-BTR-EPIT-1,EPIT,Miscellaneous,Earthpit repairs works,general,MNT,Miscellaneous,NOPR ORAS,-,0,16,0
2024-12-24,402274224,T2,3241-BTR-TKGW-1,TKGW,Miscellaneous,Maintenance of railway siding track,maintenance,MNT,Miscellaneous,NOPR ORAS,-,0,16,0
2024-12-24,161772420,H2,9040-047-P-103A,P,Miscellaneous,F/L 23 Mejor problem need to rectify,"repair, damage",MEGARAGE,Miscellaneous,NOPR ORAS,1,0,16,0
2024-12-24,121948200,J2,9030-0731-PIPING,PIPING,Mechanical Equipment,Lubeoil320&68 drum kept on positionVBU,general,MEGRE,Miscellaneous,NOPT OSNO,1,0,16,0
2024-12-24,121948030,J2,9030-EHTS,,Miscellaneous,1st RA for EHT Job WO:29793674,general,ELACPM,Electrical,NOPR ORAS,4,0,16,0
2024-12-24,121948180,J2,9030-1010-PA-21B,PA,Miscellaneous,Antifoam drum shift & unloading,general,MEAU5,Miscellaneous,NOPR,-,2,14,1
2024-12-24,112770101,P2,9065-52,,Miscellaneous,All HRSG's logic mod for suppl trip on G,general,CPP-I,Miscellaneous,OSNO,1,0,16,0
2024-12-24,121948201,J2,9030-2117-PIPING,PIPING,Mechanical Equipment,Material issue for NB cooling Tower,damage,MEVGODHT,Miscellaneous,NOPR ORAS,-,0,16,0
2024-12-24,140764064,B2,9020-903-V-82,V,Miscellaneous,903-V-82 DRAIN LINE SIZE TO BE INCREASED,general,MECCRU,Miscellaneous,NOPR ORAS,-,2,14,1
2024-12-24,112770103,P2,9060-08-FF-00-202,FF,Miscellaneous,Pilot valve jammed /B no 07,general,CRU-M,Miscellaneous,OSNO,-,0,16,0
2024-12-24,112770122,P2,9065-41-EE-6103E,EE,Miscellaneous,E6103E cleaning to be done,general,HDPE-M,Miscellaneous,NOPR ORAS,-,0,16,0
2024-12-24,121948227,J2,9030-0005-PIPING,PIPING,Mechanical Equipment,P-11B to E-106 C/D I/V bonnet to be rep,general,MEAU5,Miscellaneous,NOPR,-,2,14,1
2024-12-24,112770163,P2,9065-21-PA-CF-2301A,PA,Miscellaneous,P-2301A DEBLINDING,general,PP-M,Miscellaneous,NOPR ORAS,-,2,14,1
2024-12-24,101150062,M2,9050-007-MISC,MISC,Miscellaneous,New units Cont. emge. light 2 b mark,general,ELECHCU,Electrical,NOPR ORAS,1,1,15,1
2024-12-24,121948241,J2,9030-0014-FALL-0702,FALL,Miscellaneous,14FV0702 gland leak tba,damage,ITMSQ,IT,NOPR,-,2,14,1
2024-12-24,112770191,P2,9060-06-PT-0804,PT,Instrumentation,06PI-0804 (LT O/L PI) to be checked,inspection,HGU-I,Miscellaneous,OSNO,-,2,14,0
2024-12-24,121948229,J2,9030-0005-PA-103A,PA,Miscellaneous,05P-103A/B seal pressure to be check.,inspection,MEAU5,Miscellaneous,NOPR,-,2,14,1
2024-12-25,121948255,J2,9030-0102-HA-7,HA,Miscellaneous,H-7 vent cooler to dechoke,general,MEAU1,Miscellaneous,NOPR NOPT ORAS,1,1,14,0
2024-12-25,140764054,B2,9020-733-BOILER-6,BOILER,Miscellaneous,"BLR-6,mud drum area plate cutting to be",general,METPS,Miscellaneous,NOPR ORAS,1,1,14,0
2024-12-25,402274379,T3,1558-NBT-TRFR-1,TRFR,Miscellaneous,1558_TRANSFORM,general,ELE,Electrical,NOPR ORAS,-,3,12,3
2024-12-25,402274437,T3,1555-BTR-TKFA-1-TANK-2,TKFA,Miscellaneous,1555_TANK_AG_VT,general,M&I,Miscellaneous,NOPR ORAS,-,1,14,2
2024-12-25,402274438,T3,1555-BTR-TLFG-1-TLBY-2-FAPS-2,TLFG,Miscellaneous,1555_FALLPRTSTM,general,SAF,Miscellaneous,NOPR ORAS,-,1,14,1
2024-12-25,402274439,T3,1555-BTR-TLFG-1-TLBY-5-FAPS-5,TLFG,Miscellaneous,1555_FALLPRTSTM,general,SAF,Miscellaneous,NOPR ORAS,-,1,14,1
2024-12-25,161772578,H2,9040-085-P-21A,P,Miscellaneous,85-P-21A C/W lines dechocking,general,MEDHDS,Miscellaneous,OSNO,-,0,15,0
2024-12-25,161772609,H2,9040-015-PM-105B,PM,Miscellaneous,15PM105B Decoupling & debolting job,general,MEFOB,Miscellaneous,OSNO,-,0,15,0
2024-12-25,121948231,J2,9030-0032-PIPING,PIPING,Mechanical Equipment,WBA-D RESIN TRAP TO CHECK FOR CLOGGING,inspection,MECGP,Miscellaneous,NOPR NOPT,1,1,14,1
2024-12-25,161772556,H2,9040-103-LT3703,LT3703,Miscellaneous,LIC3702 mismatch with LI3703 tbr,general,ITDCU,IT,OSNO,-,1,14,1
2024-12-25,101150111,M2,9050-007-P-3,P,Miscellaneous,7-P-3 D/C FLANGE LEAK T B ATTENDED,damage,MECHOHCU,Mechanical,NOPR ORAS,1,1,14,1
2024-12-25,170553558,Y2,9070-116-GT-001,GT,Miscellaneous,GT-1 fuel line leakage attending,general,INGTG,Miscellaneous,NOPR,-,2,13,1
2024-12-25,101150114,M2,9050-05B-E-09,E,Miscellaneous,05B-E-09 cond leak,damage,MECHSRU,Mechanical,OSNO,-,0,15,0
2024-12-25,10000593882,E2,9800-111-11-C-005,11,Miscellaneous,11-PC-104A Leak to be rectify,"repair, damage",CDU1MECH,Mechanical,NOPR ORAS,-,0,15,0
2024-12-25,101150119,M2,9050-05C-FI-0403,FI,Instrumentation,SRUC MAIN AIR TO MCC FI0403/404 TO BE CH,general,INSTSRU,Instrumentation,NOPR ORAS,-,1,14,1
2024-12-25,121948220,J2,9030-0022-PIPING,PIPING,Mechanical Equipment,22-P3B OIL TO BE REPLACED.,repair,MECRU,Miscellaneous,NOPR ORAS,1,0,15,0
2024-12-25,121948222,J2,9030-0022-PIPING,PIPING,Mechanical Equipment,NAPHTHA RECEVING LINE B/V TO C.I TANK,general,MECRU,Miscellaneous,NOPR ORAS,1,0,15,0
2024-12-25,170553632,Y2,9070-030-V-003,V,Miscellaneous,HPU Oil top up to be done @ 72M,general,MEDCU,Miscellaneous,NOPT OSNO,1,0,15,0
2024-12-25,121948223,J2,9030-0021-PIPING,PIPING,Mechanical Equipment,21-P-1A SEAL POT PRESSURE TO BE INCREASD,general,MECRU,Miscellaneous,NOPR ORAS,1,0,15,0
2024-12-25,101150153,M2,9050-005-P-2A,P,Miscellaneous,05-P-02A BFW PUMP DICH PG (0-100) REPLAC,general,INSTSRU,Instrumentation,OSNO,-,0,15,0
2024-12-25,101150178,M2,9050-307-PIPING,PIPING,Mechanical Equipment,RGC sample point needle valve leakage,general,INSTSRU,Instrumentation,OSNO,-,0,15,0
2024-12-25,10000593767,E2,9800-111-11-C-005,11,Miscellaneous,11-PC-104A Leak line to be replaced,"repair, damage",CDU1MECH,Mechanical,NOPR ORAS,-,1,14,1
2024-12-25,161772569,H2,9040-059-DCS-HRSG-2,DCS,Control Systems,GT2 DCS upgradation material shifting,general,ITGT,IT,OSNO,-,0,15,0
2024-12-25,170553637,Y2,9070-023-PCV-4401,PCV,Miscellaneous,23 PCV 4402 ACTUATOR REPLACE,repair,INFCC,Miscellaneous,OSNO,-,0,15,0
2024-12-25,112770265,P2,9065-11-CC-1601,CC,Miscellaneous,PWB TOC analyser TBA,general,ANALSR-I,Miscellaneous,OSNO,1,0,15,0
2024-12-25,121948252,J2,9030-0102-PIPING,PIPING,Mechanical Equipment,ATF sample point line support clamp to b,general,MEAU1,Miscellaneous,NOPT OSNO,1,1,14,0
2024-12-25,121948253,J2,9030-0102-PIPING,PIPING,Mechanical Equipment,P-04 discharge line tracing steam leak,damage,MEAU1,Miscellaneous,NOPT OSNO,1,1,14,1
2024-12-25,52088338,X3,3176-GMS,,Miscellaneous,Urgent Repair & maintence of GMS,repair,MNT,Miscellaneous,NOPR ORAS,-,0,15,0
2024-12-25,52088339,X3,3176-GMS,,Miscellaneous,Urgent Repair & maintence of GMS,repair,MNT,Miscellaneous,NOPR ORAS,-,0,15,0
2024-12-25,52088340,X3,3176-SFE-DLVS,DLVS,Miscellaneous,Nozzle Cleaning & Painting of MVWSSL,general,MNT,Miscellaneous,NOPR ORAS,-,0,15,0
2024-12-25,52089761,X3,3176-SFE,,Miscellaneous,Repair of F&S Systems,repair,MNT,Miscellaneous,NOPR ORAS,-,0,15,0
2024-12-25,121948278,J2,9030-1011-AG-0301,AG,Miscellaneous,AG301/302/614 to be checked,inspection,ITAU5,IT,NOPR,-,1,14,1
2024-12-25,52089762,X3,3176-SFE,,Miscellaneous,Repair of access & platform of DH & WM,repair,MNT,Miscellaneous,NOPR ORAS,-,0,15,0
2024-12-25,121947893,J2,9030-0751-PIPING,PIPING,Mechanical Equipment,GRE near miss points to be attended as -,general,MEGRE,Miscellaneous,NOPT OSNO,2,1,14,1
2024-12-25,170553673,Y2,9070-070-ACM-1001-A2,ACM,Miscellaneous,70 AC 1001 A/B PM TO BE DONE,general,MEPRU,Miscellaneous,NOPR ORAS,-,2,13,1
2024-12-25,112770194,P2,9061-232-BM-01A,BM,Miscellaneous,"232-BM-01B,ROTATAION REVERSRE,TO BE MODI",general,PTA-E,Miscellaneous,OSNO,-,1,14,1
2024-12-25,121948317,J2,9030-0025-PA-DW-002,PA,Miscellaneous,New drinking water pump has gland leak,damage,MECGP,Miscellaneous,NOPR,-,1,14,1
2024-12-25,402274534,T2,3241-NBT-BQDS-1,BQDS,Miscellaneous,200 W SMPS for 15 line parking display B,general,MNT,Miscellaneous,NOPR ORAS,-,0,15,0
2024-12-25,10000593873,E2,9800-420-09,09,Miscellaneous,STG-3 FRONT BRG SIDE STEAM HOSE TO BE PR,general,CPPMECH,Mechanical,NOPR ORAS,-,0,15,0
2024-12-25,150670902,G1,9010-005-PIPING,PIPING,Mechanical Equipment,Blind/deblind job at BTPN Pump house,general,005MECH,Mechanical,OSNO,1,0,15,0
2024-12-25,121948280,J2,9030-0022-R-1,R,Miscellaneous,CRU Reactor catalyst loading/Unloding,general,MECRU,Miscellaneous,NOPR ORAS,1,2,13,1
2024-12-25,121948281,J1,9030-0022-R-2,R,Miscellaneous,DMDS line to Reformer Reactor 22-R-02,general,MECRU,Miscellaneous,NOPR ORAS,1,1,14,1
2024-12-25,121948282,J1,9030-0022-PIPING,PIPING,Mechanical Equipment,Reformer RGC Discharge PSV (1337B) D/S,general,MECRU,Miscellaneous,OSNO,1,0,15,0
2024-12-25,121948283,J1,9030-0022-PIPING,PIPING,Mechanical Equipment,Reformer RGC Discharge PSV (1337B),general,MECRU,Miscellaneous,NOPR ORAS,1,1,14,0
2024-12-25,121948324,J1,9030-0022-T-08,T,Miscellaneous,T-08 reboiler flange leak towards LAB,damage,MECRU,Miscellaneous,NOPR ORAS,1,0,15,0
2024-12-25,121948327,J1,9030-0022-R-4,R,Miscellaneous,22-R-04 DMDS dosing 2nd Isolation B/V,general,MECRU,Miscellaneous,NOPR ORAS,1,1,14,1
2024-12-25,121948330,J1,9030-0022-ST-23A,ST,Miscellaneous,Seal Oil turbo pump bearing CW line lea,general,MECRU,Miscellaneous,NOPR ORAS,1,1,14,1
2024-12-25,121948331,J1,9030-0022-ST-23A,ST,Miscellaneous,Seal Oil turbo pump bearing BCW main,general,MECRU,Miscellaneous,NOPR ORAS,1,1,14,0
2024-12-25,121948336,J2,9030-2072-PIPING,PIPING,Mechanical Equipment,72PV1001 GLAND LEAK TO BE ATTENDED,damage,ITLAB,IT,NOPR,-,1,14,1
2024-12-25,121948337,J1,9030-0022-ST-23A,ST,Miscellaneous,RGC LO turbine MP steam O/L 22PSV1310pas,general,MECRU,Miscellaneous,NOPR,1,0,15,0
2024-12-25,121948338,J1,9030-0022-PM-21B,PM,Miscellaneous,RGC Lube oil pump 22-P-21A MP steam line,general,MECRU,Miscellaneous,OSNO,1,0,15,0
2024-12-25,121948341,J1,9030-0022-FF-01,FF,Miscellaneous,Hot job 22-F-01 WHB module leak,damage,MECRU,Miscellaneous,NOPR ORAS,1,2,13,1
2024-12-25,121948342,J1,9030-0022-FF-01,FF,Miscellaneous,Hot job 22-F-01 purging steam line leak.,damage,MECRU,Miscellaneous,NOPR ORAS,-,2,13,1
2024-12-25,121948343,J1,9030-0022-PP-01,PP,Miscellaneous,Hot job Old furnace purging steam line,general,MECRU,Miscellaneous,NOPR ORAS,1,2,13,1
2024-12-25,121948347,J1,9030-0022-T-09A-B,T,Miscellaneous,T-9 A/B Structure railing replacement/,general,MECRU,Miscellaneous,NOPR ORAS,1,0,15,0
2024-12-25,121948348,J1,9030-0022-K-02,K,Miscellaneous,Column K2 stairs chequer plate,general,MECRU,Miscellaneous,NOPR ORAS,1,2,13,0
2024-12-25,121948349,J1,9030-0022-PIPING,PIPING,Mechanical Equipment,RGC North side monkey ladder landing,general,MECRU,Miscellaneous,NOPR ORAS,1,2,13,1
2024-12-25,121948350,J1,9030-0022-PIPING,PIPING,Mechanical Equipment,Gland packing jobs as per list attached,general,MECRU,Miscellaneous,NOPR ORAS,1,0,15,0
2024-12-25,101150157,M2,9050-301-FIC-0309,FIC,Instrumentation,JH-FI0309A/B/C showing fluctuating value,general,INSTOHCU,Instrumentation,NOPR,1,2,13,1
2024-12-25,10000593893,E2,9800-111-47-P-402,47,Miscellaneous,47P402 seal leak to be attend,damage,CDU1MECH,Mechanical,NOPR ORAS,1,1,14,0
2024-12-25,112770310,P2,9062-77-PSV-3155,PSV,Safety Systems,PSV3155 PASSING ISSUE 2B ATTENDED(V-214),damage,HGU77-M,Miscellaneous,OSNO,1,0,15,0
2024-12-25,10000593865,E2,9800-115-102-K-001A,102,Miscellaneous,MUG-A belt abnormal sound,general,PRIMMECH,Mechanical,NOPR ORAS,-,1,14,0
2024-12-25,121948355,J2,9030-0005-PA-09A,PA,Miscellaneous,PA09A casing jacket cooler water leak,damage,MEAU5,Miscellaneous,NOPR,-,1,14,1
2024-12-25,121948356,J2,9030-0005-PA-19B,PA,Miscellaneous,P19b strainer cleaning,general,MEAU5,Miscellaneous,NOPR,-,1,14,1
2024-12-25,112770320,P2,9065-11-G-1301A,G,Miscellaneous,NAPHTHA FILTER CLEANING&VENT BLINDING,general,NCU-M,Miscellaneous,NOPR ORAS,-,1,14,1
2024-12-26,161768034,H2,9040-201-E-05A,E,Miscellaneous,Online Sealing@E-05A T/S O/L Flange Leak,damage,MEDHDT,Miscellaneous,OSNO,-,-1,15,0
2024-12-26,161772583,H2,9040-201-PIPING,PIPING,Mechanical Equipment,Replace valve@safety shower near V21,repair,CLREF,Miscellaneous,OSNO,-,0,14,0
2024-12-26,161772651,H2,9040-103-PIPING,PIPING,Mechanical Equipment,Broken slab near BCW sump tb remove,repair,ELDCU,Electrical,OSNO,-,0,14,0
2024-12-26,112770340,P2,9060-06-OPEN-SAMPLE-POINT,OPEN,Miscellaneous,steam sample point to dechoke,general,HGU-I,Miscellaneous,OSNO,-,0,14,0
2024-12-26,10000593837,E2,9800-117-85-P-003B,85,Miscellaneous,85-P-03/B LEAKAGE TO BE RECTFY,general,SRB_MECH,Mechanical,NOPR ORAS,-,0,14,0
2024-12-26,170553692,Y2,9070-011-V-004,V,Miscellaneous,011FIC0010B TO DROP/CLEAN,general,INSRLPG,Miscellaneous,OSNO,1,0,14,0
2024-12-26,402274721,T3,4126-BTR-PMHO-3,PMHO,Miscellaneous,4126_PUMPHOUSE,general,MEM,Miscellaneous,NOPR ORAS,-,1,13,1
2024-12-26,402274722,T3,4126-BTR-PMHO-1,PMHO,Miscellaneous,4126_PUMPHOUSE,general,MEM,Miscellaneous,NOPR ORAS,-,1,13,2
2024-12-26,402274742,T3,4126-NBT-FPHO-1,FPHO,Miscellaneous,4126_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,1,13,1
2024-12-26,402274799,T3,1558-BTR-FPH-ALL,FPH,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,2,12,2
2024-12-26,402274800,T3,1558-NBT-FPHO-FPH,FPHO,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,2,12,1
2024-12-26,402274801,T3,1558-NBT-FPHO-FPH-PUMP-4,FPHO,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,2,12,1
2024-12-26,402274802,T3,1558-NBT-FPHO-FPH-PUMP-5,FPHO,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,2,12,2
2024-12-26,402274803,T3,1558-NBT-FPHO-FPH-FENG-4,FPHO,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,2,12,1
2024-12-26,402274804,T3,1558-NBT-FPHO-FPH-FENG-5,FPHO,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,2,12,1
2024-12-26,402274806,T3,1251-NBT-FPHO-1,FPHO,Miscellaneous,1251_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402274810,T3,3132-NBT-PMCR-1-TRFA-1,PMCR,Miscellaneous,3132_TRANSFORM,general,MNT,Miscellaneous,NOPR ORAS,-,2,12,0
2024-12-26,402274818,T3,1560-NBT-FPHO-1,FPHO,Miscellaneous,1560_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,2,12,1
2024-12-26,402274825,T3,1223-NBT-LRCS-2,LRCS,Miscellaneous,1223_LRCASERVER,general,INM,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402274826,T3,1223-NBT-LRCS-1,LRCS,Miscellaneous,1223_LRCASERVER,general,INM,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402274943,T3,1525-BTR-PMHO-3,PMHO,Miscellaneous,1525_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402274966,T3,1555-BTR-PMHO-E,PMHO,Miscellaneous,1555_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402274967,T3,1555-BTR-PMHO-1,PMHO,Miscellaneous,1555_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,0,14,1
2024-12-26,402274968,T3,1555-NBT-FPHO-1,FPHO,Miscellaneous,1555_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,14,1
2024-12-26,402274969,T3,1555-BTR-PMHO-E-PUMP-13,PMHO,Miscellaneous,1555_PUMP,general,MEM,Miscellaneous,NOPR ORAS,-,0,14,1
2024-12-26,402274970,T3,1555-NBT-PMCR-1-CRBR-3,PMCR,Miscellaneous,1555_CIRCUITBRK,general,ELE,Electrical,NOPR ORAS,-,0,14,2
2024-12-26,402274971,T3,1555-BTR-TLFG-1-TLBY-8-FAPS-8,TLFG,Miscellaneous,1555_FALLPRTSTM,general,SAF,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402274972,T3,1555-BTR-STRN-ALL,STRN,Miscellaneous,1555_O_STRAINER,general,MNT,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402274973,T3,1521-BTR-PMHO-2,PMHO,Miscellaneous,1521_PUMPHOUSE,general,MNT,Miscellaneous,NOPR ORAS,-,0,14,1
2024-12-26,402274974,T3,1521-BTR-PMHO-1,PMHO,Miscellaneous,1521_PUMPHOUSE,general,MNT,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402274975,T3,1449-NBT-TRFA-1,TRFA,Miscellaneous,1449_TRANSFORM,general,ELE,Electrical,NOPR ORAS,-,2,12,2
2024-12-26,402274976,T3,1449-NBT-CTRL-1-LRCS-1,CTRL,Miscellaneous,1449_LRCASERVER,general,INM,Miscellaneous,NOPR ORAS,-,2,12,0
2024-12-26,402274977,T3,1449-NBT-CTRL-1-UPSS-1,CTRL,Miscellaneous,1449_UPS,general,ELE,Electrical,NOPR ORAS,-,2,12,2
2024-12-26,402274978,T3,1449-NBT-CTRL-1-UPSS-2,CTRL,Miscellaneous,1449_UPS,general,ELE,Electrical,NOPR ORAS,-,2,12,2
