Notif.date,Notification,Notification type,Functional Loc.,Equipments,Equipment Category,Description,Description Category,Main WorkCtr,Department,System status,Priority,Maintenance Days,Equipment Age (days),Predicted Maintenance Days
2024-12-26,402274996,T3,2122-NBT-TRFR-750,TRFR,Miscellaneous,2122_TRANSFORM,general,ELE,Electrical,NOPR ORAS,-,2,12,2
2024-12-26,402274998,T3,4431-NBT-FPHO-01,FPHO,Miscellaneous,4431_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,1,13,1
2024-12-26,402275003,T3,4431-NBT-FPHO-PUM,FPHO,Miscellaneous,4431_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,1,13,1
2024-12-26,402275004,T3,4431-NBT-UPSS-UPS,UPSS,Miscellaneous,4431_UPS,general,ELE,Electrical,NOPR ORAS,-,1,13,1
2024-12-26,402275019,T3,1456-NBT-FPHO-1,FPHO,Miscellaneous,1456_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402275020,T3,1456-BTR-PMHO-1,PMHO,Miscellaneous,1456_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402275031,T3,3253-BTR-PMHO-01,PMHO,Miscellaneous,3253_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,1,13,1
2024-12-26,402275032,T3,3253-BTR-PMHO-02,PMHO,Miscellaneous,3253_PUMPHOUSE,general,MNT,Miscellaneous,NOPR ORAS,-,1,13,1
2024-12-26,112770318,P2,9060-03-PIPING,PIPING,Mechanical Equipment,RUPTURE HOT POT HOSE REPLAC NEAR 04P-9A,general,CDU-M,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402275132,T3,4225-NBT-FPH,FPH,Miscellaneous,4225_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,2,12,1
2024-12-26,402275160,T3,3247-NBT-FPHO-1,FPHO,Miscellaneous,3247_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,1,13,1
2024-12-26,402275176,T3,1558-BTR-PMHO-2,PMHO,Miscellaneous,1558_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,2,12,1
2024-12-26,402275186,T3,1558-BTR-PMHO-1,PMHO,Miscellaneous,1558_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,2,12,1
2024-12-26,402275187,T3,1558-BTR-PPH,PPH,Miscellaneous,1558_PUMPHOUSE,general,MEM,Miscellaneous,NOPR ORAS,-,2,12,2
2024-12-26,121948376,J2,9030-1011-PDT-2006,PDT,Miscellaneous,Inst tags to check as per list,inspection,ITAU5,IT,NOPR,2,0,14,0
2024-12-26,112770352,P2,9061-204-PA-VT-009A,PA,Miscellaneous,204P09A seal flow switch to be attended,general,PX-I,Miscellaneous,NOPR,-,0,14,0
2024-12-26,112770353,P2,9061-202-PT-CF-006A,PT,Instrumentation,202-P-06B coupling and allignment,general,PX-M,Miscellaneous,NOPR,-,0,14,0
2024-12-26,121948352,J2,9030-0102-PA-4,PA,Miscellaneous,02-P-04 seal pot pr to be make-up,general,MEAU1,Miscellaneous,NOPT OSNO,1,0,14,0
2024-12-26,10000593843,E2,9800-142-14-R-001,14,Miscellaneous,R-01 V-8 B/S to be cleaned,general,DCU2MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,121948269,J2,9030-0003-PA-018B,PA,Miscellaneous,3PA18B NDE SIDE SEAL LEAK,damage,MEGHC,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,10000593844,E2,9800-142-14-C-001,14,Miscellaneous,14-C-001 B/S North side to be cleaned,general,DCU2MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,10000593845,E2,9800-142-14-R-002,14,Miscellaneous,14R-02 CUTTING TOOL TO BE CLEANED,general,DCU2MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,10000593846,E2,9800-142-14-F-001,14,Miscellaneous,FG BURNERS TO BE CLEANED,general,DCU2MECH,Mechanical,NOPR ORAS,2,1,13,1
2024-12-26,121948263,J2,9030-2095-LT-05502,LT,Miscellaneous,SOUTH SIDE MAZE LT-5502 SHOW ERRATIC,general,ITDCU,IT,NOPR ORAS,-,2,12,1
2024-12-26,121948357,J2,9030-2072-M-01-P1A,M,Miscellaneous,Benzene dryer pumps not giving flow,general,MELAB,Electrical,NOPR ORAS,-,0,14,0
2024-12-26,10000593851,E2,9800-210-25-EF-036A-1,25,Miscellaneous,25-EF-036A-MO-I overhauling to do,general,XYLMECH,Mechanical,NOPR ORAS,4,0,14,0
2024-12-26,170553760,Y2,9070-132-UB-002,UB,Miscellaneous,UB#2 B4 atomising SOV not opening,general,INCPPUB,Miscellaneous,OSNO,-,0,14,0
2024-12-26,10000593904,E2,9800-112-11-P-016B,11,Miscellaneous,11P16B -GLAND PACKING TO REPLACE,repair,CDU2MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,161772684,H2,9040-201-KM-02A-PM-02,KM,Miscellaneous,201-K2B-P2(AOP)PUMP DECOUPLE&REPLACEMENT,general,MEDHDT,Miscellaneous,NOPR ORAS,-,1,13,1
2024-12-26,10000593905,E2,9800-112-11-P-007B,11,Miscellaneous,11P7B SEAL LEAK TO BE RECTIFY,"repair, damage",CDU2MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,10000593906,E2,9800-112-59-P-201B,59,Miscellaneous,59P201B-BAC TO BE DONE,general,CDU2MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,112770345,P2,9060-07-VM-501,VM,Miscellaneous,TSP Tank Agitator rotor jam to be attend,general,FCCU-M,Miscellaneous,OSNO,-,0,14,0
2024-12-26,10000593907,E2,9800-210-21-G-001,21,Miscellaneous,NHT feed colaescer cleaning to do,general,XYLMECH,Mechanical,NOPR ORAS,4,0,14,0
2024-12-26,10000593908,E2,9800-210-21-G-001,21,Miscellaneous,NHT coalesr 21LV141 bypass IV wheel miss,general,XYLMECH,Mechanical,NOPR ORAS,4,0,14,0
2024-12-26,112770419,P2,9060-13-PIPING,PIPING,Mechanical Equipment,LPG Merox Tr-1 Drain I/V wheel broken.,repair,MEROX-M,Miscellaneous,OSNO,-,0,14,0
2024-12-26,170553791,Y2,9070-104-CT-III,CT,Miscellaneous,UCR area gas detector checking,inspection,INRCWS,Miscellaneous,NOPR,-,1,13,0
2024-12-26,161772643,H2,9040-058-LIGHTING,LIGHTING,Miscellaneous,GT new ECS room electrical TPM job,general,ELGT,Electrical,OSNO,-,0,14,0
2024-12-26,121948390,J2,9030-0022-PIPING,PIPING,Mechanical Equipment,21P-01A SEAL POT PRESSURE TO BE INCREASE,general,MECRU,Miscellaneous,NOPT OSNO,1,0,14,0
2024-12-26,140764119,B2,9020-603-P-111B,P,Miscellaneous,P-111B PLAN-21 CWR LEAK ARREST JOB.,damage,MEAVU3,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,170553798,Y2,9070-030-PA-CF-011A,PA,Miscellaneous,Hydrocyclone-B cleaning to be done,general,MEDCU,Miscellaneous,NOPR ORAS,-,1,13,0
2024-12-26,10000593919,E3,9800-117-82-P-001B,82,Miscellaneous,82-P-001B CBD line to deblind&blind-C/O,general,HGU_MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,112770435,P2,9062-73-H-001,H,Miscellaneous,Soak sand under CDU furnace to be repace,general,CDU-C,Miscellaneous,OSNO,-,0,14,0
2024-12-26,10000593920,E3,9800-117-82-P-005B,82,Miscellaneous,82-P-005B CBD line to deblind&blind-C/O,general,HGU_MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,121948417,J2,9030-1010-PA-22A,PA,Miscellaneous,P-22A NDE side seal oil pump relocate,general,MEAU5,Miscellaneous,NOPR,1,0,14,0
2024-12-26,112770458,P2,9061-21-PA-CF-412A,PA,Miscellaneous,P1-412A SW supply PG not working,general,PTA-I,Miscellaneous,OSNO,1,0,14,0
2024-12-26,161772688,H2,9040-065-PM-114A,PM,Miscellaneous,65-PM-114A motor shifting job,general,ELOFS,Electrical,OSNO,1,1,13,1
2024-12-26,101150341,M2,9050-301-V-09,V,Miscellaneous,Coalascar pad to be replaced,repair,MECHDHDT,Mechanical,NOPR ORAS,1,0,14,0
2024-12-26,121948420,J2,9030-1010-PA-17C,PA,Miscellaneous,P-17C breather valve observe leak,damage,MEAU5,Miscellaneous,NOPR,1,0,14,1
2024-12-26,112770477,P2,9065-41-ME-2401A,ME,Miscellaneous,ME2401A Replacement Job,general,HDPE-M,Miscellaneous,OSNO,-,0,14,0
2024-12-26,10000593886,E2,9800-115-101-X-005,101,Miscellaneous,FGC Evaporator-3 IBD IV TO RECTIFY,repair,FCCMECH,Mechanical,NOPR ORAS,1,0,14,0
2024-12-26,10000593887,E2,9800-115-101-P-009B,101,Miscellaneous,p-009b BEARING VIEW GLASS TO RECTIFY,repair,FCCMECH,Mechanical,NOPR ORAS,1,0,14,0
2024-12-26,170553694,Y3,9071-072-FDM-803,FDM,Miscellaneous,72FDM803 MPM JOB,general,MEPP1,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,10000593888,E2,9800-115-101-X-016,101,Miscellaneous,x-016 CATALYST LEAK TO ATTEND,damage,FCCMECH,Mechanical,NOPR ORAS,1,0,14,0
2024-12-26,101150347,M2,9050-006-PIPING,PIPING,Mechanical Equipment,P-11 gland leak to be attended,damage,MECHPV,Mechanical,NOPR ORAS,-,0,14,0
2024-12-26,10000593839,E2,9800-111-11-E-002A,11,Miscellaneous,11E02A overhualing to be done,general,CDU1MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,121948425,J2,9030-0015-PA-CF-001A,PA,Miscellaneous,15PACF01A abnormal sound tba,general,MEMSQ,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,10000593866,E3,9800-410-14-MP-221A,14,Miscellaneous,Feeder shifting of BCW-A motor,general,CPPELE,Electrical,OSNO,-,0,14,0
2024-12-26,121948382,J2,9030-0008-PA-015B,PA,Miscellaneous,08PM15B amp meter to be change,general,ELSRU,Electrical,OSNO,1,1,13,1
2024-12-26,121948406,J2,9030-0005-PIPING,PIPING,Mechanical Equipment,P-41 Bypass Valve gland leak to b attend,damage,MEAU5,Miscellaneous,NOPR,-,0,14,1
2024-12-26,121948407,J2,9030-0005-PA-103A,PA,Miscellaneous,P-103A 2ndry seal leak to be attended,damage,MEAU5,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,121948408,J2,9030-0005-PA-103A,PA,Miscellaneous,P-103B 2ndry seal leak to be attended,damage,MEAU5,Miscellaneous,NOPR ORAS,-,1,13,1
2024-12-26,121948409,J2,9030-0005-PIPING,PIPING,Mechanical Equipment,Gasoil U bend drain valve wheel free,general,MEAU5,Miscellaneous,NOPR,-,0,14,0
2024-12-26,10000593890,E3,9800-115-101-EFM-004A-02,101,Miscellaneous,EFM-004-a-02 PM job,general,FCCMECH,Mechanical,NOPR ORAS,1,0,14,0
2024-12-26,112770373,P2,9060-10-PA-SC-001A,PA,Miscellaneous,10P01A PUMP BOX UP TO BE DONE,general,SRU-M,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,121948455,J2,9035-0903-P-M-02A,P,Miscellaneous,pm job 9035-0903-P-M-02A,general,ELCT,Electrical,NOPR ORAS,1,0,14,0
2024-12-26,121948456,J2,9035-0903-DP-M-06A,DP,Miscellaneous,pm job9035-0903-DP-M-06A,general,ELCT,Electrical,NOPR ORAS,-,0,14,0
2024-12-26,121948457,J2,9030-2072-AT-1101,AT,Miscellaneous,72AT1001 to be attended,general,ITLAB,IT,NOPR,-,0,14,0
2024-12-26,112770376,P2,9060-10-PA-SC-001A,PA,Miscellaneous,10P01A PUMP COUPLING ALIGNMENT TO BE,general,SRU-M,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,121948458,J2,9035-0903-P-M-03A,P,Miscellaneous,pm job 9035-0903-P-M-03A,general,ELCT,Electrical,NOPR ORAS,-,0,14,0
2024-12-26,112770378,P2,9060-10-PA-SC-001A,PA,Miscellaneous,10P01A/B/C SUCTION FILTER TO BE CLEAN,general,SRU-M,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,10000593874,E2,9800-111-11-MP-003C,11,Miscellaneous,11-MP-003C EL PM,general,REFELE,Electrical,OSNO,2,0,14,0
2024-12-26,121948460,J2,9035-0903-DP-M-07A,DP,Miscellaneous,pm job 9035-0903-DP-M-07A,general,ELCT,Electrical,NOPR ORAS,-,0,14,0
2024-12-26,121948461,J2,9030-2117-PA-101B,PA,Miscellaneous,RAW COND PUMP-101B SUCTION STRAINER CLE,general,MECGP,Miscellaneous,NOPT OSNO,1,0,14,0
2024-12-26,112770531,P2,9060-10-PA-CF-002B,PA,Miscellaneous,10P02A/B SUCTION FILTER TO BE CLEAN,general,SRU-M,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,10000593875,E2,9800-111-11-MP-007B,11,Miscellaneous,11-MP-007B EL PM,general,REFELE,Electrical,OSNO,2,0,14,0
2024-12-26,112770502,P2,9065-41-MEM-2401B,MEM,Miscellaneous,41-MEM-2401b motor replacement job,general,HDPE-E,Miscellaneous,OSNO,-,0,14,0
2024-12-26,121948463,J2,9030-2080-PA-02A,PA,Miscellaneous,80P2a abnormal sound,general,MELAB,Electrical,NOPR ORAS,-,0,14,0
2024-12-26,101150375,M2,9050-201-LIGHTING,LIGHTING,Miscellaneous,OLD LCS TO BE REMOVED FROM ETP,repair,ELECETP,Electrical,OSNO,-,0,14,0
2024-12-26,121948391,J2,9030-0022-PIPING,PIPING,Mechanical Equipment,"22-C-02,C-3 HYDRO TEST TO BE DONE.",inspection,MECRU,Miscellaneous,NOPR ORAS,1,0,14,0
2024-12-26,121948392,J2,9030-0022-PIPING,PIPING,Mechanical Equipment,IFO PUMP SUCTION LINE STRANER VESSEL,general,MECRU,Miscellaneous,NOPT OSNO,1,0,14,0
2024-12-26,52091603,X3,3176-TNL,,Miscellaneous,EXCAVATION WORK FOR CABLE LAYING ON MOUN,general,MNT,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,121948393,J2,9030-1011-K-07A,K,Miscellaneous,K-07A Cylinder gasket replacement job,general,MEAU5,Miscellaneous,NOPR,2,0,14,1
2024-12-26,121948470,J2,9030-0602-R-102A,R,Miscellaneous,"R102A,B manhole steam ring installation",general,MEBS6,Miscellaneous,NOPR,-,0,14,1
2024-12-26,121948471,J2,9030-2060-PIPING,PIPING,Mechanical Equipment,Prefac str o/h line wrapping coating,general,MELAB,Electrical,NOPR ORAS,-,0,14,0
2024-12-26,112770508,P2,9060-26-FF-103,FF,Miscellaneous,U-26 STACK ANALYSER CALIBRATION TO BE DO,general,WSHOP-I,Miscellaneous,OSNO,-,0,14,0
2024-12-26,121948413,J2,9030-0005-PA-11B,PA,Miscellaneous,"P-11B fumes coming from seal,to b check",inspection,MEAU5,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,161772747,H2,9040-061-P-653B,P,Miscellaneous,61-P-653B seal leak,damage,MEOFS,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,10000593876,E2,9800-111-11-FA-1C,11,Miscellaneous,11FA 01C El PM,general,REFELE,Electrical,OSNO,2,0,14,0
2024-12-26,140764148,B2,9020-112-PIPING,PIPING,Mechanical Equipment,CRUDE TKs DRAIN RING DECHOCKING,general,MEOMS,Mechanical,OSNO,1,1,13,1
2024-12-26,170553831,Y2,9070-023-PA-CF-021A,PA,Miscellaneous,23-PM-021 STRAINER CLEANING JOB,general,MEFCC,Miscellaneous,OSNO,-,2,12,1
2024-12-26,121948450,J2,9030-0601-PIPING,PIPING,Mechanical Equipment,E20 PSV10302A/b to drop,general,MEBS6,Miscellaneous,NOPR,-,0,14,0
2024-12-26,170553832,Y2,9070-023-PA-CF-027A,PA,Miscellaneous,023-PM-027 STRAINER CLEANING JOB,general,MEFCC,Miscellaneous,OSNO,-,2,12,1
2024-12-26,121948452,J2,9030-0601-PIPING,PIPING,Mechanical Equipment,e14 stm psv 10403A/b drop,general,MEBS6,Miscellaneous,NOPR,-,0,14,0
2024-12-26,112770581,P2,9061-201-VV-01,VV,Miscellaneous,201V01 new LT Job to be done,general,PX-I,Miscellaneous,OSNO,-,0,14,0
2024-12-26,121948487,J3,9030-0601,,Miscellaneous,Meas. of earth resistance in DHDT-2 Plan,general,ELDHDT2,Electrical,NOPR ORAS,-,0,14,2
2024-12-26,121948453,J2,9030-0601-PIPING,PIPING,Mechanical Equipment,e14 shell psv 10401/10402 to drop,general,MEBS6,Miscellaneous,NOPR,-,0,14,0
2024-12-26,121948494,J2,9030-0601-PIPING,PIPING,Mechanical Equipment,bfw e18 psv13701 to drop,general,MEBS6,Miscellaneous,NOPR,-,0,14,0
2024-12-26,121948495,J2,9030-0601-PIPING,PIPING,Mechanical Equipment,E18 shell side PSV13702a/b to drop,general,MEBS6,Miscellaneous,NOPR,-,0,14,0
2024-12-26,10000593924,E2,9800-117-82-E-010A,82,Miscellaneous,82-E-010A Deblinding jobs as per list,general,HGU_MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,112770596,P2,9067-101-BE-1507,BE,Miscellaneous,bucket elevator 1507 not working,general,2G-M,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,121948497,J2,9030-0601-EE-018,EE,Miscellaneous,"E14,E20,E18 misc cold jobs",general,MEBS6,Miscellaneous,NOPR,-,0,14,1
2024-12-26,101150324,M2,9050-016-P-23A,P,Miscellaneous,Double seal arrangement to be done as pe,general,MECHVBU,Mechanical,NOPR ORAS,-,0,14,0
2024-12-26,121948499,J2,9030-0601-PIPING,PIPING,Mechanical Equipment,V-035 M&I to be done,general,MEBS6,Miscellaneous,NOPR,-,0,14,0
2024-12-26,112770566,P2,9065-50-TR-0703,TR,Miscellaneous,TR 703 VAA relay installation job,general,TESTNG-E,Miscellaneous,OSNO,-,0,14,0
2024-12-26,10000593927,E2,9800-117-82-E-010A,82,Miscellaneous,Utility Steam & N2 hose connection,general,HGU_MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,10000593928,E2,9800-117-82-E-010A,82,Miscellaneous,Blinding jobs after Nitrogen&steam purgi,general,HGU_MECH,Mechanical,NOPR NOPT ORAS,2,0,14,0
2024-12-26,112770610,P2,9065-11-HT-0100,HT,Miscellaneous,All Heater SOX and NOX to be attentyed,general,ANALSR-I,Miscellaneous,OSNO,-,0,14,0
2024-12-26,112770638,P2,9065-31-K-101,K,Miscellaneous,31K101 overhauling job,general,SWING-M,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,121948567,J1,9030-0021-PIPING,PIPING,Mechanical Equipment,RGS LO & Seal oil cooler cleaning,general,MECRU,Miscellaneous,NOPR ORAS,1,0,14,0
2024-12-26,101150402,M2,9050-011-ACF-101A,ACF,Miscellaneous,11AC101 HVLRM support & relocation,general,MECHAVU,Mechanical,OSNO,-,0,14,0
2024-12-26,112770650,P2,9065-21-G-2801B,G,Miscellaneous,G2801B cover opening,general,PP-M,Miscellaneous,NOPR ORAS,1,0,14,1
2024-12-26,121948516,J2,9030-0602-PIPING,PIPING,Mechanical Equipment,"A59, C26 Off Gas burner valvehandle free",general,MEBS6,Miscellaneous,NOPR,-,2,12,1
2024-12-26,140764190,B2,9020-705-P-06A,P,Miscellaneous,CBD Pump JB Box disconnecton,general,ELBXP,Electrical,OSNO,-,0,14,0
2024-12-26,121948568,J1,9030-0021-PIPING,PIPING,Mechanical Equipment,Blinding for 22- C-02 reformer reactor,general,MECRU,Miscellaneous,OSNO,1,0,14,0
2024-12-26,121948569,J1,9030-0022-V-04A,V,Miscellaneous,22-V-4A Fuel Gas buffer vessel hydrotest,general,MECRU,Miscellaneous,NOPR ORAS,1,1,13,1
2024-12-26,140764192,B2,9020-603-ID-402A,ID,Miscellaneous,Shed formation near ID Fan,general,MEAVU3,Miscellaneous,NOPR ORAS,-,1,13,1
2024-12-26,10000593931,E2,9800-142-14-V-014,14,Miscellaneous,TRACING steam provision for V-14&15 LT's,general,DCU2MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,10000593829,E2,9800-117-81-P-001B,81,Miscellaneous,81-P-01B LO Filter A 2b cleaned,general,HDT_MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,10000593831,E2,9800-117-81-P-002B,81,Miscellaneous,81-p-002B LO Top up 2b done,general,HDT_MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,52091293,X2,1374-003-XTRA TEJ,XTRA TEJ,Miscellaneous,Spares,general,MNT,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,161772763,H2,9040-029-PIPING,PIPING,Mechanical Equipment,29-TC-5301:Column Top Tempr-Hi fluct,general,ITDHDS,IT,OSNO,-,0,14,0
2024-12-26,10000593939,E2,9800-111-11-P-011C,11,Miscellaneous,11P11C seal leak to be attend,damage,CDU1MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,112770681,P2,9062-72,,Miscellaneous,fire water sprinklar dechoking to be don,maintenance,DHDT-M,Miscellaneous,NOPR ORAS,-,2,12,1
2024-12-26,112770683,P2,9062-72,,Miscellaneous,SCAFFOLDING JOB FOR SPRINKLAR DECHOKING,general,DHDT-M,Miscellaneous,OSNO,-,0,14,0
2024-12-26,52091558,X2,1374-003-ORM-1,ORM,Miscellaneous,ORM nozzle,general,MNT,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402275216,T2,3241-NBT-PMCR-1,PMCR,Miscellaneous,19mm double comp gland,general,MNT,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402275217,T2,3241-NBT-ADMB-1,ADMB,Miscellaneous,Supply of misc items for depot,general,MNT,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402275218,T2,3241-BTR-EPIT-1,EPIT,Miscellaneous,Charges for additional earthpit testing,general,MNT,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402275219,T2,3241-NBT-ADMB-1,ADMB,Miscellaneous,Kyocera toner 1178/1168,general,MNT,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402275300,T2,3241-BTR-EPIT-1,EPIT,Miscellaneous,STP area PCC work & pavor block fitting,general,MNT,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,10000593921,E2,9800-210-22-F,22,Miscellaneous,CRWS pit west side of CRU furnace modify,general,XYLMECH,Mechanical,NOPR ORAS,4,0,14,0
2024-12-26,402275236,T2,4341-NBT-FPHO-1,FPHO,Miscellaneous,"Civil work for floor, Wall and drain",general,MNT,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,10000593972,E2,9800-112-11-P-007B,11,Miscellaneous,"Sir,",general,CDU2MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,140764162,B2,9020-602-SV-1835,SV,Miscellaneous,AVU-2 stenciling/painting 2b done,general,CIVIL2,Miscellaneous,OSNO,1,0,14,0
2024-12-26,121948607,J2,9030-0005-PM-07A,PM,Miscellaneous,"P-07A not getting started,to b attend",general,ELAU5,Electrical,OSNO,-,0,14,0
2024-12-26,121948608,J2,9030-0602-PIPING,PIPING,Mechanical Equipment,Tracing steam trap & & by pass valve pas,general,MEBS6,Miscellaneous,NOPR,1,2,12,1
2024-12-26,121948609,J2,9030-0602-PIPING,PIPING,Mechanical Equipment,Steam trap isolation valve gland leak ne,damage,MEBS6,Miscellaneous,NOPR,1,2,12,2
2024-12-26,402275292,T3,4150-NBT-ADMB-1,ADMB,Miscellaneous,POTASSIUM NITRATE,general,M&I,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402274554,T2,3241-BTR-TLFG-1-TLBY-4-DCVS-10,TLFG,Miscellaneous,"(1) 1 Nos.Seat Disc for DCV-3”
(2) 3 Nos",general,MNT,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402274555,T2,3241-BTR-TLFG-1-TLBY-4-DCVS-10,TLFG,Miscellaneous,"(1) 1 Nos.Seat Disc for DCV-2”
(2) 3 Nos",general,MNT,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,402275293,T3,4150-NBT-ADMB-1,ADMB,Miscellaneous,POTASSIUM HYDRON PHTHALATE,general,M&I,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,121948294,J2,9030-0065-PA-01A,PA,Miscellaneous,65-P-01A Seal leak maintenacnce job,damage,MEOMS,Mechanical,NOPR ORAS,-,1,13,1
2024-12-26,121948598,J2,9030-2061-PIPING,PIPING,Mechanical Equipment,UF Heater FG line LPD end cap missing,general,MELAB,Electrical,NOPR ORAS,-,0,14,0
2024-12-26,121948295,J2,9030-0065-PA-01A,PA,Miscellaneous,"65-P-01A Suction, Disch. I/V rousing job",general,MEOMS,Mechanical,OSNO,-,-1,15,0
2024-12-26,140763867,B2,9020-930-PIPING,PIPING,Mechanical Equipment,Stenciling and Painting in 904& 930,general,MEINDJET,Miscellaneous,OSNO,-,0,14,0
2024-12-26,121948517,J2,9030-1010-PIPING,PIPING,Mechanical Equipment,SP 46 drun near V-01 water content,general,MEAU5,Miscellaneous,NOPR,1,0,14,0
2024-12-26,161772602,H2,9040-065-PM-406B,PM,Miscellaneous,65-PM-406B DOR OPPOSITE TO BE RECTIFY,repair,ELOFS,Electrical,OSNO,1,0,14,0
2024-12-26,121948307,J2,9030-1011-K-07B,K,Miscellaneous,K-07B 75% loader issue to resolve,damage,ITAU5,IT,NOPR,-,0,14,0
2024-12-26,121948308,J2,9030-1011-LT-3502,LT,Miscellaneous,V-40 LT-3502 to check for calibration,inspection,ITAU5,IT,NOPR,-,0,14,0
2024-12-26,121948297,J2,9030-0112,,Miscellaneous,TK-511 Syphon drain pit wall repair job,repair,CLZONE3,Miscellaneous,OSNO,-,-1,15,0
2024-12-26,170553952,Y2,9071-060-PA-CF-109 A,PA,Miscellaneous,mechanical seal cartridge refurbishment,general,MEERU,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,112770759,P2,9060-51-PIPING,PIPING,Mechanical Equipment,U-51 P101AVIBRATION TO BE RECTIFIED,general,NSRU-M,Miscellaneous,OSNO,-,1,13,1
2024-12-26,10000593982,E2,9800-210-47-P-001B,47,Miscellaneous,RFN FEED PUMP-001B Starting problamme,general,UOELE,Electrical,NOPR,1,0,14,0
2024-12-26,121948582,J2,9030-2080-PA-02B,PA,Miscellaneous,80p2b strainer cleaning,general,MELAB,Electrical,NOPR ORAS,-,0,14,0
2024-12-26,112770745,P2,9060-47-TT-TK-901,TT,Instrumentation,TK901 PG to provideN2 line tank roof top,general,OFFSIT-I,IT,OSNO,-,0,14,0
2024-12-26,161772603,H2,9040-100-SS11-TR-111A,SS11,Miscellaneous,TR-111A B/Z bypass job,general,ELTEST,Electrical,OSNO,-,2,12,1
2024-12-26,10000593900,E2,9800-117-82-E-010A,82,Miscellaneous,82-E-010A shell cover flange steam leak,damage,HGU_MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,121948599,J2,9030-0032-PIPING,PIPING,Mechanical Equipment,anion-abc commn hdpe valve body leak,damage,MECGP,Miscellaneous,NOPT OSNO,1,0,14,0
2024-12-26,10000593964,E1,9800-410-11,11,Miscellaneous,Final RA bill against W.O. 27911852,general,CPPMECH,Mechanical,NOPR ORAS,-,0,14,0
2024-12-26,140764219,B4,9020-701-P-305B,P,Miscellaneous,P-305B BEARING ISOLATOR & BEARING DAMAGE,general,MERFCCU,Miscellaneous,NOPR ORAS,1,1,13,1
2024-12-26,10000593965,E2,9800-112-11-V-007A,11,Miscellaneous,Ammonia cylinder connection to be done,general,CDU2MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,121948591,J2,9030-0712-PIPING,PIPING,Mechanical Equipment,712E-23 M&I to be done,general,MEGRE,Miscellaneous,NOPR ORAS,1,0,14,0
2024-12-26,112770613,P2,9060-91-AI-1810,AI,Instrumentation,NDMP 714A PUMP TRIPPING TO CHECK,inspection,DMPLAN-I,Miscellaneous,OSNO,-,0,14,0
2024-12-26,10000593869,E2,9800-210-26-P-002A,26,Miscellaneous,26P2A DISCHARGE PG TO BE REPLACED,repair,PETINST,Instrumentation,NOPR,-,0,14,0
2024-12-26,402275209,T3,2248-BTR-PMHO-N-MOTR-M2,PMHO,Miscellaneous,Repairing of MS P-2,general,M&I,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,121948626,J2,9030-0006-EE-010A,EE,Miscellaneous,TI-5111 Temp hunting to be attended,general,ITGHC,IT,OSNO,-,0,14,0
2024-12-26,112770797,P2,9062-72-PIPING,PIPING,Mechanical Equipment,BP02 hot job for line modification tbd,general,DHDT-M,Miscellaneous,NOPR ORAS,-,1,13,1
2024-12-26,10000593973,E2,9800-117-88-P-201B,88,Miscellaneous,88-P-201B Priming Valve to be rectify.,repair,DHTOMECH,Mechanical,NOPR ORAS,-,0,14,0
2024-12-26,121948518,J2,9030-0005-PA-11B,PA,Miscellaneous,05-P11A STRAINER CLEANING TO DONE.,general,MEAU5,Miscellaneous,NOPR,-,0,14,0
2024-12-26,121948560,J2,9030-2062-PA-05C,PA,Miscellaneous,62-P-05C GB Oil replacement,general,MELAB,Electrical,NOPR ORAS,-,0,14,0
2024-12-26,52091617,X3,3176-SFE-MTRS,MTRS,Miscellaneous,Health checkup visit charges for HVLR,general,MNT,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,112770811,P2,9065-21-PA-CF-2305,PA,Miscellaneous,L-1& 2 CO-CYLINDER CHAIN HOOK FIXING,general,PP-C,Miscellaneous,NOPR,-,0,14,0
2024-12-26,10000593992,E2,9800-142-14-P-006B,14,Miscellaneous,P-06 B LEAK FROM CASING TO BE ATTENDED.,damage,DCU2MECH,Mechanical,NOPR ORAS,2,0,14,0
2024-12-26,121948583,J2,9030-2092-F-01,F,Miscellaneous,F-01 Stack analyser to be taken inline,general,ITPOLL,IT,NOPR ORAS,1,1,13,0
2024-12-26,10000593940,E3,9800-117-82-E-010A,82,Miscellaneous,82-E-010A shell side i/l 1st i/v gland l,general,HGU_MECH,Mechanical,NOPR ORAS,-,0,14,0
2024-12-26,121948636,J2,9030-0008-PIPING,PIPING,Mechanical Equipment,8-PA-01A/02 strainers cleaning,general,MESRU,Miscellaneous,NOPT OSNO,1,2,12,1
2024-12-26,121948600,J2,9030-0602-E-103,E,Miscellaneous,V-115 dome steam leak rectification,damage,MEBS6,Miscellaneous,NOPR,1,2,12,2
2024-12-26,121948601,J2,9030-0602-EA-101,EA,Miscellaneous,E-101A 1st B/V U/S flange steam leak rec,damage,MEBS6,Miscellaneous,NOPR,1,2,12,2
2024-12-26,170553884,Y2,9071-073-EX-851,EX,Miscellaneous,L2 EXTR SFM CLEANING TBD,general,INPP2,Miscellaneous,NOPR NOPT,-,0,14,0
2024-12-26,121948602,J2,9030-0602-VV-114,VV,Miscellaneous,V-114 PSV2156 flange clamp refilling,general,MEBS6,Miscellaneous,NOPR,1,2,12,1
2024-12-26,10000593966,E2,9800-430-94-ST,94,Miscellaneous,GT-HRSG Area Steam trap Survey,general,CPPMECH,Mechanical,NOPR ORAS,-,0,14,0
2024-12-26,121948603,J2,9030-0602-KK-001A,KK,Miscellaneous,K-01Adistance piece vent flange bolt req,general,MEBS6,Miscellaneous,NOPR,1,1,13,1
2024-12-26,10000593967,E2,9800-430-94,94,Miscellaneous,Structure erection in GT-HRSG area(RLNG),general,CPPMECH,Mechanical,NOPR ORAS,-,0,14,0
2024-12-26,10000593968,E2,9800-430-94,94,Miscellaneous,RLNG Skid erection in GT-HRSG area,general,CPPMECH,Mechanical,NOPR ORAS,-,0,14,0
2024-12-26,112770783,P2,9060-18-PT-1404,PT,Instrumentation,18PV1404 C/V TO BE DROP FOR PASSING JOB,general,SRU-I,Miscellaneous,NOPR ORAS,-,1,13,0
2024-12-26,112770787,P2,9060-21-PA-CF-007B,PA,Miscellaneous,21P07B SUCTION STRAINER TO BE CLEAN,general,SRU-M,Miscellaneous,NOPR ORAS,-,1,13,1
2024-12-26,161772858,H2,9040-085-PM-027B,PM,Miscellaneous,85P27B MOTOR SIDE  ABNORMAL SOUND,general,ELDHDS,Electrical,NOPR,-,1,13,1
2024-12-26,10000593974,E2,9800-210-59-P-001B,59,Miscellaneous,59-P-001B INLET LINE STEAM TRAP RE-ROUTE,general,XYLMECH,Mechanical,NOPR ORAS,4,1,13,1
2024-12-26,10000593856,E2,9800-191-47,47,Miscellaneous,P-003-A Lube oil pot broken (PH-2),repair,OMSMECH,Mechanical,NOPR,2,0,14,0
2024-12-26,121948655,J2,9030-0602,,Miscellaneous,"2""LT2601right B/V U/S clamp steam leak a",damage,MEBS6,Miscellaneous,NOPR,1,2,12,2
2024-12-26,121948656,J2,9030-0602,,Miscellaneous,LT-2602C LP tapping 2nd B/V U/S clamp le,general,MEBS6,Miscellaneous,NOPR,1,2,12,2
2024-12-26,112770708,P4,9060-51-PA-CF-101A,PA,Miscellaneous,chek the coupling for looseness,general,NSRU-M,Miscellaneous,NOPR ORAS,-,1,13,0
2024-12-26,112770871,P4,9060-07-PA-LM-316A,PA,Miscellaneous,pdm: Re-lub motor bearings as preliminar,general,FCCU-E,Miscellaneous,OSNO,-,0,14,0
2024-12-26,121948519,J2,9030-0032-CPU-MB,CPU,Miscellaneous,DMP#CPU-MB/ACF STRAINERS 2B CLEANED,general,MECGP,Miscellaneous,NOPR,1,1,13,0
2024-12-26,52092143,X2,3174-006-MFM,MFM,Miscellaneous,Transportation of MFM to FRCI,general,MNT,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,10000593984,E2,9800-117-85-P-003B,85,Miscellaneous,85-P-03B suction/discharge to be blinded,general,SRB_MECH,Mechanical,NOPR ORAS,-,1,13,1
2024-12-26,121948649,J2,9030-0601-PIPING,PIPING,Mechanical Equipment,MP steam to bit. line traps leak t/b att,damage,MEBS6,Miscellaneous,NOPR,-,2,12,1
2024-12-26,121948520,J1,9030-0045-PM-002B,PM,Miscellaneous,C SCH. OF 9030-0045-PM-002B MOTOR,general,ELAU3,Electrical,NOPR ORAS,1,0,14,0
2024-12-26,112770881,P2,9060-08-KA-RP-301A,KA,Miscellaneous,k301a lube oil replacement,general,CRU-M,Miscellaneous,NOPR ORAS,-,1,13,1
2024-12-26,121948617,J2,9030-0830-EOT-CRANE,EOT,Mechanical Equipment,EOT Crane-WGC comp House load testing,general,MEFCC,Miscellaneous,NOPR,1,1,13,1
2024-12-26,121948618,J2,9030-0005-PA-103A,PA,Miscellaneous,05P-103A BLINDING/DEBLINDING TO BE DONE.,general,MEAU5,Miscellaneous,NOPR,-,0,14,0
2024-12-26,121948619,J2,9030-0128-EOT-CRANE,EOT,Mechanical Equipment,EOT Crane-N2 Compressor House load testi,general,MEFCC,Miscellaneous,NOPR,1,1,13,1
2024-12-26,121948620,J2,9030-0601-PIPING,PIPING,Mechanical Equipment,p-26 suc. dis. line deblinding to be don,maintenance,MEBS6,Miscellaneous,NOPR,-,0,14,0
2024-12-26,112770890,P3,9060-07-PA-CF-212B,PA,Miscellaneous,07P212B tripping on high load,general,WSHOP-M,Miscellaneous,NOPR ORAS,1,0,14,0
2024-12-26,121948621,J2,9030-0005-EE-18C,EE,Miscellaneous,05E-18C/D CBD DRAIN TO BE DEBLINDED.,general,MEAU5,Miscellaneous,NOPR,-,0,14,0
2024-12-26,121948628,J1,9030-0022-PT-312,PT,Instrumentation,OlD Furnace P-1A/B 3 FG C/V to,general,MECRU,Miscellaneous,OSNO,1,0,14,0
2024-12-26,121948664,J1,9030-0022-PIPING,PIPING,Mechanical Equipment,FUEL GAS OF BOTH Box furnace and 22F01,general,MECRU,Miscellaneous,NOPR ORAS,1,0,14,0
2024-12-26,112770899,P2,9060-89-BOP-PIPING,BOP,Miscellaneous,BOP area: Hot DM transfer pump area: Cab,general,CPP-E,Miscellaneous,OSNO,-,0,14,0
2024-12-26,121948637,J2,9030-0022-R-1,R,Miscellaneous,22-R-01 REACROR CONFINE CERTIFICATE FOR,general,PROD,Miscellaneous,OSNO,1,0,14,0
2024-12-26,121948665,J1,9030-0022-PIPING,PIPING,Mechanical Equipment,Fuel gas c/v to individual furnace to be,general,MECRU,Miscellaneous,NOPR ORAS,1,0,14,0
2024-12-26,52090298,X3,4172-SLM-MSV,MSV,Miscellaneous,MSV Settlement,general,MNT,Miscellaneous,NOPR ORAS,-,0,14,0
2024-12-26,121948641,J2,9030-0050-PIPING,PIPING,Mechanical Equipment,TK-23 ruber gasket to be provide,general,MEAU1,Miscellaneous,NOPT OSNO,-,0,14,0
2024-12-26,10000593985,E6,9800-700-TESTELE,TESTELE,Miscellaneous,Withdrawal of materials from store,general,TESTELE,Electrical,NOPR ORAS,-,0,14,0
2024-12-26,161772810,H2,9040-107-PIPING,PIPING,Mechanical Equipment,107-PV -1206 Fluctuating  2B rectified,general,ITDCU,IT,OSNO,1,1,13,1
2024-12-26,121948267,J2,9030-1010-PA-17C,PA,Miscellaneous,P17C breather leak to be attend,damage,MEAU5,Miscellaneous,NOPR,-,0,14,0
2024-12-27,121948651,J2,9030-2093-INST,INST,Instrumentation,RGC SUCTION MOV-2803 OPEN INDICATION ISS,general,ITVGOHDT,IT,OSNO,-,0,13,0
2024-12-27,402275523,T3,1121-NBT-FPHO-1,FPHO,Miscellaneous,1121_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,402275567,T3,1349-NBT-FPHO-1,FPHO,Miscellaneous,1349_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402275568,T3,1349-BTR-PMHO-1,PMHO,Miscellaneous,1349_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402275569,T3,1349,,Miscellaneous,1349_FIREPMPH,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,121948676,J2,9030-0101-PA-1,PA,Miscellaneous,P1 MOTOR SIDE ABNORMAL SOUND,general,ELAU1,Electrical,OSNO,1,0,13,0
2024-12-27,161772897,H2,9040-087-PM-01B,PM,Miscellaneous,87PM-01B decabling to be done,general,ELDHDS,Electrical,NOPR,-,0,13,0
2024-12-27,402275654,T3,4126-NBT-FPHO-1,FPHO,Miscellaneous,4126_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402275741,T3,1558-BTR-UPS-BATTERY,UPS,Electrical Systems,1558_UPS,general,ELE,Electrical,NOPR ORAS,-,1,12,1
2024-12-27,402275742,T3,1558-BTR-FPH-ALL,FPH,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,402275743,T3,1558-NBT-FPHO-FPH,FPHO,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,402275744,T3,1558-NBT-FPHO-FPH-PUMP-4,FPHO,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,402275745,T3,1558-NBT-FPHO-FPH-PUMP-5,FPHO,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,402275746,T3,1558-NBT-FPHO-FPH-FENG-4,FPHO,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,402275747,T3,1558-NBT-FPHO-FPH-FENG-5,FPHO,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,402275760,T3,1560-NBT-FPHO-1,FPHO,Miscellaneous,1560_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,402275908,T3,1525-BTR-PMHO-3,PMHO,Miscellaneous,1525_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402275976,T3,4431-NBT-FPHO-01,FPHO,Miscellaneous,4431_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402275981,T3,4431-NBT-FPHO-PUM,FPHO,Miscellaneous,4431_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402275986,T3,2122-BTR-PMHO-4,PMHO,Miscellaneous,2122_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,1,12,0
2024-12-27,402275994,T3,1456-NBT-FPHO-1,FPHO,Miscellaneous,1456_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,402275995,T3,1456-BTR-PMHO-1,PMHO,Miscellaneous,1456_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,402276005,T3,3253-BTR-PMHO-01,PMHO,Miscellaneous,3253_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276006,T3,3253-BTR-PMHO-02,PMHO,Miscellaneous,3253_PUMPHOUSE,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276113,T3,4225-NBT-FPH,FPH,Miscellaneous,4225_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,402276162,T3,3247-NBT-FPHO-1,FPHO,Miscellaneous,3247_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276181,T3,1558-BTR-PMHO-2,PMHO,Miscellaneous,1558_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,402276187,T3,1558-BTR-PMHO-1,PMHO,Miscellaneous,1558_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,402276188,T3,1558-BTR-PPH,PPH,Miscellaneous,1558_PUMPHOUSE,general,MEM,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,402276189,T3,1558-NBT-CTRL-1-UPSS-1,CTRL,Miscellaneous,1558_UPS,general,ELE,Electrical,NOPR ORAS,-,1,12,2
2024-12-27,101150521,M2,9050-007-P-39B,P,Miscellaneous,7P39B MOTOR ABNORMAL SOUNDE 2B CHECK,inspection,ELECHCU,Electrical,OSNO,-,0,13,0
2024-12-27,121948695,J2,9035-0903-P-003B,P,Miscellaneous,pm job 9035-0903-P-003B,general,MECTS,Miscellaneous,OSNO,-,0,13,0
2024-12-27,10000594024,E2,9800-117-81,81,Miscellaneous,Scafolding 2b removed from MUG L.O Skid.,repair,HDT_MECH,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,10000594025,E2,9800-117-81-E-018B,81,Miscellaneous,Scafolding at 81-E-18B for Hot Bolting.,general,HDT_MECH,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,10000594026,E2,9800-117-98,98,Miscellaneous,Steam B/V Gland Leak at 98V03 Pipe rack.,damage,HDT_MECH,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,121948698,J2,9035-0903-P-M-02B,P,Miscellaneous,9035-0903-P-M-02B,general,ELCT,Electrical,NOPR ORAS,-,0,13,0
2024-12-27,121948699,J2,9035-0903-DP-M-06B,DP,Miscellaneous,9035-0903-DP-M-06B,general,ELCT,Electrical,NOPR ORAS,-,0,13,0
2024-12-27,121948700,J2,9035-0903-P-M-03B,P,Miscellaneous,9035-0903-P-M-03B,general,ELCT,Electrical,NOPR ORAS,-,0,13,0
2024-12-27,121948701,J2,9035-0903-DP-M-07B,DP,Miscellaneous,9035-0903-DP-M-07B,general,ELCT,Electrical,NOPR ORAS,-,0,13,0
2024-12-27,112743541,P2,9062-77-PIPING,PIPING,Mechanical Equipment,77R204 I/L LINE CLADDING IS PENDING,general,HGU-C,Miscellaneous,OSNO,1,-1,14,0
2024-12-27,161772833,H2,9040-018-PIPING,PIPING,Mechanical Equipment,18B-52-LT-1009A/B TO BE CHECK,inspection,ITDHDS,IT,OSNO,-,0,13,0
2024-12-27,112770851,P2,9060-06-KA-RP-203B,KA,Miscellaneous,06K-203B both LO filter cleaning TBD,general,HGU-M,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,10000593944,E3,9800-115-101-EFF-005B-01,101,Miscellaneous,PM of EFM-005B-01,general,FCCMECH,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,10000593945,E3,9800-115-101-EFM-005B-01,101,Miscellaneous,HY PM of 101-EFM-005B-01,general,FCCELE,Electrical,NOPR,-,0,13,0
2024-12-27,101150287,M2,9050-006-PIPING,PIPING,Mechanical Equipment,PSV-5951 to be dropped for testing,general,MECHHGU,Mechanical,OSNO,-,0,13,0
2024-12-27,101150509,M2,9050-360-P-017A,P,Miscellaneous,Old RO MB regeneration pump (9050-360-P-,general,MECHTPS,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,130459261,D2,9500-007-LV-2502,LV,Miscellaneous,LIC-2502N to be dropped,general,FSMECH,Mechanical,OSNO,-,0,13,0
2024-12-27,121948725,J2,9030-0006-PIPING,PIPING,Mechanical Equipment,"6LI7402C , CC-05 LI to be checked",inspection,ITGHC,IT,OSNO,-,0,13,0
2024-12-27,121948728,J2,9030-0006-PA-02A-CENTRIFUGE,PA,Miscellaneous,PA-02A/B centrifuge strainer cleaning,general,MEGHC,Miscellaneous,OSNO,-,0,13,0
2024-12-27,121948735,J2,9030-2095-INST,INST,Instrumentation,V-04 to midpoint push button issue,damage,ITDCU,IT,OSNO,-,0,13,1
2024-12-27,121948716,J2,9030-0204-CDT-A,CDT,Miscellaneous,CDT-C & D outlet line leak near CDT A &,damage,METPS,Miscellaneous,NOPT OSNO,1,0,13,0
2024-12-27,10000593877,E2,9800-117-82-V-002,82,Miscellaneous,V-02 sample point leak to rectify,"repair, damage",HGU_MECH,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,121948718,J2,9030-0205-CT-FAN-6,CT,Miscellaneous,C.T.Fan-6 new vaibration sensor pads,general,ITTPS,IT,OSNO,1,0,13,1
2024-12-27,101150570,M2,9050-020-P-6A,P,Miscellaneous,20-P-6A pump bearing replacement job,general,MECHFCC,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,130459279,D2,9500-041-I,I,Miscellaneous,Monthly rim seal checking in CRU tank,inspection,PSINST,Instrumentation,NOPR,1,0,13,0
2024-12-27,121948729,J2,9030-0102-HA-5,HA,Miscellaneous,H-05 and H-5B Disch PG (0-6 KG) to,general,ITAU1,IT,OSNO,1,0,13,0
2024-12-27,112771062,P2,9065-13-PA-CF-7806B,PA,Miscellaneous,13-P7806B PUMP ccoupling to bre done,general,BEU-M,Miscellaneous,OSNO,-,0,13,0
2024-12-27,10000594017,E2,9800-116-104-EFM-001A,104,Miscellaneous,104-EFM-001A trip cause to check,inspection,NHT_ELE,Electrical,NOPR,2,0,13,0
2024-12-27,112771070,P2,9065-31-AT-8602,AT,Miscellaneous,AI8602 checking,inspection,SWING-I,Miscellaneous,OSNO,-,0,13,0
2024-12-27,10000594018,E2,9800-210-26-F-001A,26,Miscellaneous,26-F-01A MAIN BURNER CLEANING TO DO,general,XYLMECH,Mechanical,NOPR ORAS,4,0,13,0
2024-12-27,121948680,J2,9030-1010-LT-5501,LT,Miscellaneous,ABD LI5550A and LI5550B mismatch,general,ITAU5,IT,NOPR,-,0,13,0
2024-12-27,52091768,X2,4475-007-ACS,ACS,Miscellaneous,Serv.char.of OFC Cable splicing at admin,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,161772949,H2,9040-102-V-08,V,Miscellaneous,floor leveling in lpgt area to avoide wa,general,CLREF,Miscellaneous,NOPR,-,0,13,0
2024-12-27,150671121,G2,9010-011-BL-7-FCV-703,BL,Miscellaneous,FOCV replacement to be done,general,011INST,Instrumentation,NOPR,1,0,13,0
2024-12-27,101150603,M4,9050-012-P-3B,P,Miscellaneous,12-P-3B Seal Leak & Bearing Replace Job,"repair, damage",MECHPV,Mechanical,NOPR ORAS,-,1,12,0
2024-12-27,10000594027,E3,9800-112-11-C-007,11,Miscellaneous,to be painting 11-C-07 & 11-E-13,general,CIVIL,Miscellaneous,OSNO,2,1,12,1
2024-12-27,101150573,M2,9050-188-PIPING,PIPING,Mechanical Equipment,PLATEFORM REQUIRED PCT FIRE WATER CLO2,general,INSPUNIT,IT,OSNO,-,0,13,0
2024-12-27,101150620,M2,9050-309-PIPING,PIPING,Mechanical Equipment,LPD BOX-UP/hose removal in MSQU,general,MECHMSQ,Mechanical,OSNO,-,0,13,0
2024-12-27,121948681,J2,9030-0005-LT-3301,LT,Miscellaneous,LT-3301B (CBD) to be attended,general,ITAU5,IT,NOPR,-,0,13,0
2024-12-27,161772931,H1,9040-058-PIPING,PIPING,Mechanical Equipment,GT#2 & HRSG#2 fuel lines blinding,general,MEGT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,10000594020,E2,9800-117-93-P-001E,93,Miscellaneous,93-P-001E gland leak to rectify,"repair, damage",DHTUMECH,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,10000594021,E3,9800-111-57-MP-119,57,Miscellaneous,57P-119(UOS) EL PM tb done,general,REFELE,Electrical,OSNO,-,0,13,0
2024-12-27,10000594032,E3,9800-111-59-MP-101A,59,Miscellaneous,59P-101A (KOD-1) EL PM tb done,general,REFELE,Electrical,OSNO,-,0,13,0
2024-12-27,10000594033,E3,9800-111-59-MP-102A,59,Miscellaneous,59P-102A (KOD-2) EL PM tb done,general,REFELE,Electrical,OSNO,-,0,13,0
2024-12-27,10000594034,E2,9800-142-14,14,Miscellaneous,grab crane PM JOB,general,DCU2MECH,Mechanical,NOPR ORAS,2,0,13,0
2024-12-27,121948747,J2,9030-0022-R-1,R,Miscellaneous,"R1,R2,R3 N2 SAMPLE POINT TO BE BLINDED",general,MECRU,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,10000593858,E2,9800-115-101,101,Miscellaneous,Antifoam air pump shift to Ni-passivator,general,FCCMECH,Mechanical,NOPR ORAS,-,1,12,1
2024-12-27,121948754,J2,9030-0003-EE-106B,EE,Miscellaneous,03-EE-106 CLEANING TO BE DONE,general,MEGHC,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,112771066,P2,9060-04-DCS,DCS,Control Systems,4p9b running indication issue rectificat,damage,VDU-I,Miscellaneous,OSNO,1,0,13,0
2024-12-27,10000594035,E2,9800-210-26-F-001A,26,Miscellaneous,IGNITOR CHECKING TO DO IN 26-F-001A,inspection,PETELE,Electrical,OSNO,4,0,13,0
2024-12-27,101150409,M2,9050-603-LIGHTING,LIGHTING,Miscellaneous,CABLE FIXED AT BOUNDARY WALL TO BE SHIFT,general,ELECWB,Electrical,OSNO,-,0,13,0
2024-12-27,10000594036,E2,9800-210-26-F-001A,26,Miscellaneous,NIPPLES FLANGE BOXUP TO DO IN 26-F-001A,general,XYLMECH,Mechanical,NOPR ORAS,4,0,13,0
2024-12-27,10000594037,E2,9800-210-26-F-001A,26,Miscellaneous,IGNITOR DROPING TO DO IN 26-F-001A,general,XYLMECH,Mechanical,NOPR ORAS,4,0,13,0
2024-12-27,112771022,P2,9060-18-PIPING,PIPING,Mechanical Equipment,18PV1404 C/V LPD END BLIND TOBE OPEN,general,SRU-M,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,10000594038,E2,9800-410-11-TCV-009,11,Miscellaneous,DS2 gland leak & scafolding,damage,CPPMECH,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,10000594040,E3,9800-111-95-KM-001B,95,Miscellaneous,95MK-01B (LP Compressor) EL PM,general,REFELE,Electrical,OSNO,-,0,13,0
2024-12-27,10000593977,E2,9800-117-82-X-004,82,Miscellaneous,CRS sample point wheel free issue,damage,HGU_MECH,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,121948775,J2,9030-0005-PIPING,PIPING,Mechanical Equipment,E-18C/D drain to OWS wheel free,general,MEAU5,Miscellaneous,NOPR,-,0,13,0
2024-12-27,10000593859,E2,9800-112-11-CKT,11,Miscellaneous,Scaffolding removal to be done,general,CDU2MECH,Mechanical,NOPR ORAS,2,0,13,0
2024-12-27,140764246,B2,9020-209-P-9A,P,Miscellaneous,DWPE dosing P-7A,general,ELOFF,Electrical,OSNO,1,0,13,0
2024-12-27,101150595,M2,9050-007-P,P,Miscellaneous,OHCU CABLE DRESSING TO BE DONE,general,INSTOHCU,Instrumentation,OSNO,-,0,13,0
2024-12-27,10000593860,E2,9800-112-11-P-163A,11,Miscellaneous,11-P-163A not giving flow,general,CDU2MECH,Mechanical,NOPR ORAS,2,0,13,0
2024-12-27,130458277,D2,9500-010-FGC-101-A,FGC,Miscellaneous,d/c temperature and pressure force FGC-A,general,PSINST,Instrumentation,OSNO,-,0,13,0
2024-12-27,112765622,P4,9065-91-14-X06-B01,14,Miscellaneous,Predictive maintenence of 91-14-X06-B01,maintenance,CMU-M,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,121948756,J2,9035-0906-110V-UPS-BB-A,110V,Miscellaneous,pm job battery bank,general,ELWTPSS,Electrical,NOPR ORAS,-,0,13,0
2024-12-27,112771024,P2,9060-07-PA-SV-605A,PA,Miscellaneous,SSCV Centrifuging Preparatory job tbd.,general,FCCU-M,Miscellaneous,OSNO,-,0,13,0
2024-12-27,112771088,P2,9062-78-EM-109B,EM,Miscellaneous,78-AC-109B Motor PM,general,DCU-E,Miscellaneous,OSNO,-,0,13,0
2024-12-27,101150578,M2,9050-190-PIPING,PIPING,Mechanical Equipment,SCAFOLD REMOVAL FROM CRU,general,MECHWB,Mechanical,OSNO,-,0,13,0
2024-12-27,121948690,J2,9030-0032-PIPING,PIPING,Mechanical Equipment,dmp#sr-14A o/l v/v glaind leak,damage,MECGP,Miscellaneous,NOPT OSNO,1,0,13,0
2024-12-27,130458278,D2,9500-010-FGC-101-A,FGC,Miscellaneous,FGC-B running indication to be forced,general,PSINST,Instrumentation,OSNO,-,0,13,0
2024-12-27,112762122,P4,9065-52-1B-K-401,1B,Miscellaneous,Predictive maintenence of 52-1B-K-401,maintenance,CPP-M,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,121948750,J2,9030-1011-KM-07A,KM,Miscellaneous,K-7A 3rd stage dish. snubber drain NRV,general,MEAU5,Miscellaneous,NOPR,1,0,13,0
2024-12-27,112771182,P2,9062-73-H-001,H,Miscellaneous,73TI-1756F to be checked,inspection,CDUII-I,Miscellaneous,OSNO,-,1,12,1
2024-12-27,101150645,M2,9050-006-P-11,P,Miscellaneous,P-11 gland leak to be attended,damage,MECHPV,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,112771209,P2,9060-48-OC-4-55-PM-CF-3A,OC,Miscellaneous,Motpr IR low,general,OFFSIT-E,IT,NOPR ORAS,-,0,13,0
2024-12-27,52091620,X3,3176-SFE-MTRS,MTRS,Miscellaneous,Health checkup visit charges for HVLR,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276262,T2,4324-BTR-TKFA-3-TANK-7,TKFA,Miscellaneous,Tank No 7 box up R&M material,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276263,T0,3131-NBT-MISC,MISC,Miscellaneous,Realignment of display board near walkwa,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276264,T2,4324-BTR-TKFA-3-TANK-7,TKFA,Miscellaneous,Tank No 7 box up R&M material,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276265,T2,4324-BTR-TLFG-1,TLFG,Miscellaneous,TLF Gantry driveway repair work,repair,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,112748496,P2,9062-77-PIPING,PIPING,Mechanical Equipment,77R204 I/L LINE CLADDING IS PENDING,general,HGU-C,Miscellaneous,OSNO,1,-1,14,0
2024-12-27,130459287,D2,9500-005-KA-00-001B,KA,Miscellaneous,RGC-B not givng proper discharge to be,general,FSMECH,Mechanical,NOPR ORAS,1,1,12,1
2024-12-27,112771220,P2,9060-17-PA-CF-003A,PA,Miscellaneous,17P03A C/W WATER LINE CHOCKED TO BE,general,SRU-M,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,402276267,T2,4324-BTR-TKFA-1,TKFA,Miscellaneous,PCC work at culvert near Tank No 01,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,121948740,J2,9030-0005-PIPING,PIPING,Mechanical Equipment,P-103A suct strainer cleaning to b done,general,MEAU5,Miscellaneous,NOPR,-,0,13,0
2024-12-27,112771210,P2,9060-52-PT-1504,PT,Instrumentation,PI1504(Pilot gas) to be checked,inspection,DHDS-I,Miscellaneous,OSNO,-,0,13,0
2024-12-27,112771098,P2,9060-47-TT-LBT04,TT,Instrumentation,LBT-04 sludge processing work,general,OFFSIT-M,IT,NOPR ORAS,-,1,12,1
2024-12-27,150671140,G2,9010-048-INST,INST,Instrumentation,Commissioning charges of CH4 & CO Analys,general,048INST,Instrumentation,NOPR ORAS,-,1,12,1
2024-12-27,10000593978,E4,9800-115-102-PM-004A,102,Miscellaneous,HY PM of 102-PM-004A,general,PRIMELE,Electrical,NOPR,-,0,13,0
2024-12-27,112771165,P2,9065-31-G-101,G,Miscellaneous,G101 FILTER ELEMENT CHECKING/REPLACMENT,general,SWING-M,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,121948773,J2,9030-0003-PA-018B,PA,Miscellaneous,03-PA-18B SEAL COOLER PROBE TOBE install,general,ITGHC,IT,OSNO,-,0,13,0
2024-12-27,121948800,J2,9030-0032-PIPING,PIPING,Mechanical Equipment,dmp#MGF O/L valve not operate or passing,general,MECGP,Miscellaneous,NOPT OSNO,1,1,12,1
2024-12-27,121948801,J2,9030-0034-CTFG-04,CTFG,Miscellaneous,centrifuse#4 low flow,general,MECGP,Miscellaneous,NOPT OSNO,1,0,13,0
2024-12-27,121948707,J1,9030-0410-PM-302B,PM,Miscellaneous,C SCH. OF 9030-0410-PM-302B MOTOR,general,ELAU3,Electrical,NOPR ORAS,1,0,13,0
2024-12-27,101150598,M2,9050-186-PSV-301,PSV,Safety Systems,186-PSV-301 (For PSF-A-186-V-01A) to be,general,MECHTPS,Mechanical,OSNO,-,0,13,0
2024-12-27,101150648,M2,9050-201-PIPING,PIPING,Mechanical Equipment,ACID TANK REPLACEMENT JOB -RO PLANT,general,MECHWB,Mechanical,OSNO,-,1,12,1
2024-12-27,52091296,X2,1374-008-ADU,ADU,Miscellaneous,Air drier filter,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,10000594029,E2,9800-117-91,91,Miscellaneous,Wheel missing in Air line in NDMP,general,CPPMECH,Mechanical,NOPR NOPT ORAS,-,0,13,0
2024-12-27,10000593979,E2,9800-117-84-V-001,84,Miscellaneous,Utility steam I/V gland leak at 84-V-01,damage,SRB_MECH,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,10000593981,E2,9800-117-84-P-003B,84,Miscellaneous,84-P-03B lube cup to be changed,general,SRB_MECH,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,121948825,J2,9030-0005-TE-1702,TE,Miscellaneous,TCV-1702 (Naphtha stabilizer) heavy pass,general,ITAU5,IT,NOPR,-,1,12,0
2024-12-27,112771290,P2,9067-101-PIPING,PIPING,Mechanical Equipment,misc payment to vendor,general,2G-M,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,10000593880,E2,9800-142-14-P-009A,14,Miscellaneous,P-9 south side bucket to be cleaned,general,DCU2MECH,Mechanical,NOPR ORAS,2,0,13,0
2024-12-27,10000593881,E2,9800-142-14-R-002,14,Miscellaneous,R-02 SIDE (V-08) B/S CLEANING TO BE DONE,general,DCU2MECH,Mechanical,NOPR ORAS,2,0,13,0
2024-12-27,10000594052,E2,9800-117-81,81,Miscellaneous,WDA for critical equipments,general,HDT_MECH,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,112698461,P4,9065-42-PA-CF-920A,PA,Miscellaneous,Predictive maintenence of 42-P-920 A,maintenance,MEG-M,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,121948837,J2,9030-1010-PIPING,PIPING,Mechanical Equipment,BFW to C01 valve bolt replacement,general,MEAU5,Miscellaneous,NOPR,-,0,13,0
2024-12-27,121948846,J2,9030-1011-PIPING,PIPING,Mechanical Equipment,E-31 lean amine strainer to be cleaned,general,MEAU5,Miscellaneous,NOPR,1,0,13,0
