Notif.date,Notification,Notification type,Functional Loc.,Equipments,Equipment Category,Description,Description Category,Main WorkCtr,Department,System status,Priority,Maintenance Days,Equipment Age (days),Predicted Maintenance Days
2024-12-27,112718472,P2,9062-77-PIPING,PIPING,Mechanical Equipment,SCAFFOLD FOR INSULATION OF E204 O/L LINE,general,HGU-C,Miscellaneous,OSNO,1,-1,14,0
2024-12-27,112718473,P2,9062-77-PIPING,PIPING,Mechanical Equipment,E204 O/L LINE INSULATION TO BE DONE,general,HGU-C,Miscellaneous,OSNO,1,-1,14,0
2024-12-27,10000593960,E2,9800-111-11-V-154,11,Miscellaneous,11V154 PSV line leak hot job,damage,CDU1MECH,Mechanical,NOPR ORAS,2,0,13,0
2024-12-27,130459268,D2,9500-026-FWPH,FWPH,Miscellaneous,Bill Payment of Gas detector Calibration,general,F&S,Miscellaneous,NOPR ORAS,1,0,13,0
2024-12-27,121948855,J2,9030-0112-VALVE,VALVE,Mechanical Equipment,Tk-738/739 rec valve & 739 BTPN valve ro,general,MEOMS,Mechanical,NOPT OSNO,-,0,13,0
2024-12-27,101150669,M2,9050-020-P-9A,P,Miscellaneous,20P-9A boxup and alignment,general,MECHFCC,Mechanical,OSNO,-,0,13,0
2024-12-27,10000594053,E1,9800-410-03-RSB-103B,03,Miscellaneous,RSB-2 MOTOR DISCONNECTION & REMOVAL,general,CPPELE,Electrical,OSNO,-,0,13,0
2024-12-27,161772987,H2,9040-079-LIGHTING,LIGHTING,Miscellaneous,MCP Stand fixing job in flare area,general,ELCOM,Electrical,NOPR,-,0,13,0
2024-12-27,112708677,P4,9065-49-LK-101-FM10,LK,Miscellaneous,Predictive maintenence of 49-LK-101-FM-1,maintenance,CT1-E,Miscellaneous,NOPR,-,0,13,0
2024-12-27,121948840,J2,9030-2060-PA-03C,PA,Miscellaneous,60-P-03C dis NRV flange leak,damage,MELAB,Electrical,NOPR ORAS,-,0,13,0
2024-12-27,10000593997,E2,9800-112-11-F-001,11,Miscellaneous,11-F-001 pilot burners to clean,general,CDU2MECH,Mechanical,NOPR ORAS,2,1,12,0
2024-12-27,10000593998,E2,9800-112-11-E-005A,11,Miscellaneous,11-E-005A Crude inlet flange hot bolting,general,CDU2MECH,Mechanical,NOPR ORAS,2,0,13,0
2024-12-27,121948841,J2,9030-0005-PA-103A,PA,Miscellaneous,05P-103A WARM UP LINE WHEEL FREE TO BE A,general,MEAU5,Miscellaneous,NOPR,-,0,13,0
2024-12-27,112771310,P2,9065-52-ST-203,ST,Miscellaneous,STG-3 WHEEL CHAMBER PRESSURE GAUGE CHK,general,CPP-I,Miscellaneous,OSNO,1,1,12,1
2024-12-27,140764342,B2,9020-702-PIPING,PIPING,Mechanical Equipment,vam pipe support to be replaced,repair,MEDHDT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,10000594055,E2,9800-117-81-PM-019B,81,Miscellaneous,Hydrojeting connection near 81-PM-19A,general,DHTELE,Electrical,OSNO,-,0,13,0
2024-12-27,121948827,J2,9030-0015-PIPING,PIPING,Mechanical Equipment,Perc line tubing leak,damage,ITMSQ,IT,NOPR,-,0,13,0
2024-12-27,112771300,P3,9065-11-ELEV-01,ELEV,Miscellaneous,NCU Lift PM Job,general,NCU-E,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276325,T3,2125-NBT-ADMB-1,ADMB,Miscellaneous,SUPPLY OF LED BULB AND GLOVES,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276326,T3,2125-TKF,,Miscellaneous,TESTING OF FLP JB,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276327,T3,2125-TKF,,Miscellaneous,TESTING OF OTI AND WTI,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276329,T3,2125-TKF,,Miscellaneous,TESTING OF INSULATION MAT,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276410,T3,2125-TKF,,Miscellaneous,ACB TESTING,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276411,T3,2125-TKF,,Miscellaneous,ACB SERVICING,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276412,T3,2125-TKF,,Miscellaneous,"BUCCHOLZ RELAY, AMMETER AND VOLTMETER TE",general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276413,T3,2125-TKF,,Miscellaneous,THERMAL OVERLOAD RELAY TESTING,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276414,T3,2125-TKF,,Miscellaneous,PRESSURE VESSEL TESTING,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276415,T3,2125-NBT-TRFR-T,TRFR,Miscellaneous,transformer room gate,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,121948849,J2,9030-0032-PIPING,PIPING,Mechanical Equipment,SBA-C caustic inlet CV passing,general,MECGP,Miscellaneous,NOPT OSNO,-,1,12,0
2024-12-27,140746695,B2,9020-904-P-09A,P,Miscellaneous,ALTERNATE LADDER AT 904P09 PATEFORM,general,MEMSQ,Miscellaneous,NOPR ORAS,-,1,12,1
2024-12-27,10000593990,E3,9800-117-86-LTG,86,Miscellaneous,HM-01 LED light replacement job,general,LIGT_DHT,Miscellaneous,NOPR,-,0,13,0
2024-12-27,112763898,P4,9065-32-PA-CF-303B,PA,Miscellaneous,Predictive maintenence of 32-P-303 B,maintenance,BUTEN1-M,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276386,T2,4341-NBT-ADMB-1,ADMB,Miscellaneous,PPE ROOM CIVIL WORKS,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276388,T2,4341-NBT-TTPA-1,TTPA,Miscellaneous,MDT COMPLIANCES - HYDRANT - TTPA,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,10000594044,E2,9800-430-94-P-3649,94,Miscellaneous,Dropwise condenste leak near LSFO P-3649,damage,CPPMECH,Mechanical,NOPR ORAS,-,1,12,1
2024-12-27,402276389,T2,4341-NBT-ADMB-1,ADMB,Miscellaneous,"ITDG, BOWLS & GAS DETECTOR CASE",general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,121948884,J2,9030-0102-PIPING,PIPING,Mechanical Equipment,blind removal near T26,general,MEAU1,Miscellaneous,NOPT OSNO,1,0,13,0
2024-12-27,402276450,T2,4341-NBT-ADMB-1,ADMB,Miscellaneous,RO PLANT FITTING MATERIAL,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276452,T2,4341-BTR-TKFA-1,TKFA,Miscellaneous,"SPRINKLER PAINTING , HONEY BEE REMOVAL",general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276453,T2,4341-BTR-PMHO-1,PMHO,Miscellaneous,STRAINER MESH FITTING WORKS,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,112759095,P4,9065-91-14-X04-B02,14,Miscellaneous,Predictive maintenence 91-14-X04-B02,maintenance,CMU-M,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,402276454,T2,4341-NBT-ADMB-1,ADMB,Miscellaneous,"TV REPAIR, STABILIZER, SAFETY LANYARD",repair,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,112759098,P4,9065-91-14-X05-B02,14,Miscellaneous,Predictive maintenence 91-14-X05-B02,maintenance,CMU-M,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,161773084,H2,9040-082-LIGHTING,LIGHTING,Miscellaneous,temprary light near VDU2 area,general,ELDHDS,Electrical,OSNO,-,0,13,0
2024-12-27,112759121,P4,9065-52-1H-K-402,1H,Miscellaneous,Predictive maintenence 52-1H-K-402,maintenance,CPP-M,Miscellaneous,NOPR,-,0,13,0
2024-12-27,112767233,P4,9065-21-PM-0001A,PM,Miscellaneous,Predictive maintenence of 21-P-101 C,maintenance,HVAC-E,Miscellaneous,NOPR,-,0,13,0
2024-12-27,121948878,J2,9030-QCLB-INST,INST,Instrumentation,gas detectors in line Package AC,general,ITAU1,IT,OSNO,1,0,13,0
2024-12-27,121948879,J2,9030-0103-FE-3601,FE,Miscellaneous,Material for AU3 shutdown,general,ITAU3,IT,NOPR ORAS,-,0,13,0
2024-12-27,52092567,X3,3176-TNL,,Miscellaneous,EXCAVATION WORK FOR CABLE LAYING ON MOUN,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,52092568,X3,3176-EFS,,Miscellaneous,FABRICATION & MODIFICATION OF TC-3 BOOM,general,MNT,Miscellaneous,NOPR ORAS,-,0,13,0
2024-12-27,112771410,P2,9065-21-VV-00-1603,VV,Miscellaneous,Blowdown vessel top found windsock found,general,PP-P,Miscellaneous,NOPR,-,0,13,0
2024-12-27,112771411,P2,9065-21-EE-2853,EE,Miscellaneous,Hot oil area instrument cable  in damage,general,PP-I,Miscellaneous,NOPR,-,0,13,0
2024-12-27,112771412,P2,9065-21-EXM-2851,EXM,Miscellaneous,SS-61 East side waste bin housekeeping,general,PP-C,Miscellaneous,NOPR,-,0,13,0
2024-12-27,130459249,D2,9500-009-PA-MT-014A,PA,Miscellaneous,P014A LO LEAK TO BE ATTENDED,damage,HDTMECH,Mechanical,OSNO,-,0,13,0
2024-12-27,10000593969,E2,9800-117-98-P-001A,98,Miscellaneous,98-P-001A/B Suc Strainer to be cleaned.,general,DHTOMECH,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,10000593970,E2,9800-117-98-P-002A,98,Miscellaneous,98-P-002A/B Suc Strainer to be cleaned.,general,DHTOMECH,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,10000594012,E2,9800-117-81-E-018B,81,Miscellaneous,81-E-018B Channel Head Cover Leak.(Cold,damage,HDT_MECH,Mechanical,NOPR ORAS,-,0,13,0
2024-12-27,101150694,M2,9050-127-EX-C,EX,Miscellaneous,DM Plant all vessel I/L & O/L PT install,general,INSTTPS,Instrumentation,OSNO,1,1,12,1
2024-12-27,121948364,J2,9030-2119-GT-6,GT,Miscellaneous,GT-6  CO2 ZONE -1 Panel earthing is not,general,ITCGP2,IT,OSNO,-,0,13,0
2024-12-27,112771454,P2,9065-11-VV-7706X,VV,Miscellaneous,CPU area FW leak excavation to normalize,damage,NCU-C,Miscellaneous,OSNO,1,0,13,0
2024-12-27,112771456,P2,9065-11-HT-0600,HT,Miscellaneous,H-600 1106PI1418 IOP,general,NCU-I,Miscellaneous,OSNO,1,0,13,0
2024-12-27,161773078,H2,9040-055-PIPING,PIPING,Mechanical Equipment,CATION-1 AND ACID CHARGING PUMP AREA ROO,general,CLREF,Miscellaneous,NOPR,-,1,12,1
2024-12-28,161773091,H2,9040-023-K-102A,K,Miscellaneous,23K102 Lube filter cleaning job,general,MEFOB,Miscellaneous,OSNO,-,0,12,0
2024-12-28,161773135,H2,9040-011-FC-03,FC,Miscellaneous,11FC03 SKO flow to be checked,inspection,ITFOB,IT,OSNO,-,0,12,0
2024-12-28,402276546,T3,2248-NBT-FPHO-F,FPHO,Miscellaneous,2248_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,402276556,T3,1121-NBT-FPHO-1,FPHO,Miscellaneous,1121_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,10000594056,E2,9800-117-82-E-010A,82,Miscellaneous,Hydrojet cleaning of 82-E-10A tubebundle,general,HGU_MECH,Mechanical,NOPR ORAS,2,0,12,0
2024-12-28,121948906,J2,9030-1010-FF-01,FF,Miscellaneous,F01 & F02 peep door glasses to be cleane,general,MEAU5,Miscellaneous,NOPR,-,0,12,0
2024-12-28,402276598,T3,4126-BTR-PMHO-2,PMHO,Miscellaneous,4126_PUMPHOUSE,general,MEM,Miscellaneous,NOPR ORAS,-,0,12,3
2024-12-28,402276599,T3,4126-BTR-PMHO-3,PMHO,Miscellaneous,4126_PUMPHOUSE,general,MEM,Miscellaneous,NOPR ORAS,-,0,12,1
2024-12-28,402276600,T3,4126-BTR-PMHO-1,PMHO,Miscellaneous,4126_PUMPHOUSE,general,MEM,Miscellaneous,NOPR ORAS,-,0,12,3
2024-12-28,402276605,T3,4126-NBT-FPHO-1,FPHO,Miscellaneous,4126_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,402276653,T3,1558-BTR-FPH-ALL,FPH,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,12,1
2024-12-28,402276654,T3,1558-NBT-FPHO-FPH,FPHO,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,12,1
2024-12-28,402276655,T3,1558-NBT-FPHO-FPH-PUMP-4,FPHO,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,12,1
2024-12-28,402276656,T3,1558-NBT-FPHO-FPH-PUMP-5,FPHO,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,402276657,T3,1558-NBT-FPHO-FPH-FENG-4,FPHO,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,402276658,T3,1558-NBT-FPHO-FPH-FENG-5,FPHO,Miscellaneous,1558_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,12,1
2024-12-28,402276667,T3,1560-NBT-FPHO-1,FPHO,Miscellaneous,1560_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,402276784,T3,1525-NBT-FPHO-1,FPHO,Miscellaneous,1525_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,402276798,T3,1449-BTR-PMHO-1,PMHO,Miscellaneous,1449_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,402276804,T3,1449-NBT-FPHO-1,FPHO,Miscellaneous,1449_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,402276826,T3,4431-NBT-FPHO-01,FPHO,Miscellaneous,4431_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,402276828,T3,4431-BTR-PMHO-BO,PMHO,Miscellaneous,4431_PUMPHOUSE,general,MNT,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,402276829,T3,4431-BTR-PMHO-WO,PMHO,Miscellaneous,4431_PUMPHOUSE,general,MNT,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,402276830,T3,4431-BTR-PMHO-SPL,PMHO,Miscellaneous,4431_PUMPHOUSE,general,MEM,Miscellaneous,NOPR ORAS,-,0,12,1
2024-12-28,402276831,T3,4431-NBT-FPHO-PUM,FPHO,Miscellaneous,4431_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,402276842,T3,1456-NBT-FPHO-1,FPHO,Miscellaneous,1456_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,402276843,T3,1456-BTR-PMHO-1,PMHO,Miscellaneous,1456_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,121948886,J2,9030-2063-PA-02A,PA,Miscellaneous,HOT OIL PUMP 2A LO FILTER CHANGE,general,MELAB,Electrical,NOPR ORAS,-,0,12,0
2024-12-28,101150714,M2,9050-007-FV-4001,FV,Miscellaneous,7FV4001 TRACING STEAM LEAK TO BE CHECK,"inspection, damage",MECHOHCU,Mechanical,OSNO,-,0,12,0
2024-12-28,402276953,T3,4431-BTR-INT-PMHO-WO-HFHSD-ATF,INT,Miscellaneous,4431_PUMPHOUSE,general,MEM,Miscellaneous,NOPR ORAS,-,0,12,1
2024-12-28,402276954,T3,4225-NBT-FPH,FPH,Miscellaneous,4225_FIREPMPH,general,SAF,Miscellaneous,NOPR ORAS,-,0,12,1
2024-12-28,402276997,T3,1558-BTR-PMHO-2,PMHO,Miscellaneous,1558_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,0,12,1
2024-12-28,402277003,T3,1558-BTR-PMHO-1,PMHO,Miscellaneous,1558_PUMPHOUSE,general,M&I,Miscellaneous,NOPR ORAS,-,0,12,1
2024-12-28,402277004,T3,1558-BTR-PPH,PPH,Miscellaneous,1558_PUMPHOUSE,general,MEM,Miscellaneous,NOPR ORAS,-,0,12,1
2024-12-28,10000594075,E2,9800-142-14-F,14,Miscellaneous,FURNACE PILOT BURNER TO BE CLEANED,general,DCU2MECH,Mechanical,NOPR ORAS,2,0,12,0
2024-12-28,10000594077,E2,9800-142-14-P-012,14,Miscellaneous,P-12 MOTOR NDE LO HOSE PIPE TO BE CLEANE,general,DCU2MECH,Mechanical,NOPR ORAS,2,0,12,0
2024-12-28,170554379,Y2,9071-060,,Miscellaneous,Grating fixing near A-Pass strainer 2bd,general,MEERU,Miscellaneous,OSNO,1,0,12,0
2024-12-28,10000593861,E2,9800-111-11-F-SB-M,11,Miscellaneous,11F SB soot blower EL PM,general,REFELE,Electrical,OSNO,2,0,12,0
2024-12-28,10000594082,E2,9800-111-11-MP-011C,11,Miscellaneous,11P11C EL PM,general,REFELE,Electrical,OSNO,2,0,12,0
2024-12-28,10000594083,E2,9800-111-57-MP-120,57,Miscellaneous,57PM120 EL PM,general,REFELE,Electrical,OSNO,2,0,12,0
2024-12-28,112771305,P2,9060-06FC0506,,Miscellaneous,06FT0506 FLOW ERROR TO BE RECTIFY,repair,HGU-I,Miscellaneous,OSNO,1,0,12,0
2024-12-28,101150750,M2,9050-011-FT-76,FT,Instrumentation,11FRC76 To be checked,inspection,INSTAVU,Instrumentation,NOPR ORAS,1,0,12,0
2024-12-28,170554397,Y2,9071-072-FD-902B,FD,Miscellaneous,72-FD-902 B GEAR BOX LUBE OIL LEAK RECTI,damage,MEPP1,Miscellaneous,NOPR ORAS,1,0,12,0
2024-12-28,402276477,T0,3131-NBT-MISC,MISC,Miscellaneous,"entry of vehicle, mobile phone, camera o",general,MNT,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,161773149,H2,9040-201-DCS,DCS,Control Systems,Double SOV integration in DHDT DCS,general,ITDHDT,IT,OSNO,-,0,12,0
2024-12-28,10000593991,E2,9800-431-94-P-HPDP2,94,Miscellaneous,HPDP-2 disch. PSV leak to attend,damage,CPPMECH,Mechanical,NOPR ORAS,-,0,12,0
2024-12-28,161773152,H2,9040-205-PIPING,PIPING,Mechanical Equipment,plant air PG5301 @b/l range to be change,general,ITDHDT,IT,OSNO,1,0,12,0
2024-12-28,10000594092,E2,9800-430-94-P-14C,94,Miscellaneous,HSD pump-1 disch. PG erratic value,general,GTGINST,Instrumentation,OSNO,-,0,12,0
2024-12-28,10000594093,E3,9800-115-102-PM-004A,102,Miscellaneous,102-PM-004A PM job to do,general,PRIMELE,Electrical,OSNO,4,0,12,0
2024-12-28,161773106,H2,9040-025-PIPING,PIPING,Mechanical Equipment,DHDS bunker toilet drain hose leak,damage,CLREF,Miscellaneous,OSNO,-,0,12,0
2024-12-28,161773170,H2,9040-018-PIPING,PIPING,Mechanical Equipment,18B-46 agitator to be checked,inspection,MEDHDS,Miscellaneous,OSNO,-,0,12,0
2024-12-28,161773172,H2,9040-018-18K03B,18K03B,Miscellaneous,18K03B scoop oil  top up to be done,general,MEDHDS,Miscellaneous,OSNO,-,0,12,0
2024-12-28,10000594102,E3,9800-115-101-EFM-005B-02,101,Miscellaneous,EFM-005-B02 PM to be done,general,FCCMECH,Mechanical,NOPR ORAS,-,0,12,0
2024-12-28,121948902,J2,9035-0903-P-M-01A,P,Miscellaneous,9035-0903-P-M-01A,general,ELCT,Electrical,NOPR ORAS,1,0,12,0
2024-12-28,140764418,B2,9020-702-K-02A,K,Miscellaneous,K-02A 1st STAGE LODDER VALVE TO BE REPLA,general,MEDHDT,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,10000594103,E3,9800-115-101-EFM-005B-02,101,Miscellaneous,101-EFM-005B-02 HY PM to be done,general,FCCELE,Electrical,NOPR,-,0,12,0
2024-12-28,10000594094,E2,9800-210-25-LT-2102,25,Miscellaneous,25-LT-2102 ROOT VALVE WHEEL FREE,general,XYLMECH,Mechanical,NOPR ORAS,4,0,12,0
2024-12-28,121948903,J2,9035-0903-DP-M-05A,DP,Miscellaneous,9035-0903-DP-M-05A,general,ELCT,Electrical,NOPR ORAS,1,0,12,0
2024-12-28,121948934,J2,9035-0903-DP-M-04A,DP,Miscellaneous,9035-0903-DP-M-04A,general,ELCT,Electrical,NOPR ORAS,-,0,12,0
2024-12-28,121948880,J2,9030-1011-PIPING,PIPING,Mechanical Equipment,N2 hose connection to K-07A for leak che,damage,MEAU5,Miscellaneous,NOPR,1,0,12,0
2024-12-28,121948881,J2,9030-1011-TT-3339B,TT,Instrumentation,K-07B TI3339B to be checked for fluctuat,inspection,ITAU5,IT,NOPR,1,0,12,0
2024-12-28,10000594059,E2,9800-111-47-MP-004B,47,Miscellaneous,47P004B ELPM,general,REFELE,Electrical,OSNO,2,0,12,0
2024-12-28,101150790,M2,9050-083-MODIFICATION,MODIFICATION,Miscellaneous,BG-3 L-5 PILL 7 FO HOSE TO BE REPLACE.,repair,MECHNR8,Mechanical,NOPT OSNO,1,0,12,0
2024-12-28,10000594078,E2,9800-116-86A-E-104,86A,Miscellaneous,86A-E104 to C-101 flange leak,damage,BSVI_MEC,Miscellaneous,NOPR ORAS,1,0,12,0
2024-12-28,101150756,M2,9050-012-P-3B,P,Miscellaneous,123B DOUBLE SEAL RELATED JOBS,general,INSTAVU,Instrumentation,OSNO,-,0,12,0
2024-12-28,101150757,M2,9050-012-PM-3B,PM,Miscellaneous,12P3B DOUBLE SEAL SKID RELATED JOBS,general,ELECAVU,Electrical,OSNO,-,0,12,0
2024-12-28,10000594046,E2,9800-117-81-T-001B,81,Miscellaneous,Exhaust fan at 81-T-01B to be provided,general,DHTELE,Electrical,OSNO,-,0,12,0
2024-12-28,112771541,P2,9061-208-PIPING,PIPING,Mechanical Equipment,Handrail weld broken at platform 208p1r,repair,PX-M,Miscellaneous,NOPR,-,0,12,0
2024-12-28,10000594122,E2,9800-142-14-P-007A,14,Miscellaneous,P-07A S/S CLEANING TO BE DONE,general,DCU2MECH,Mechanical,NOPR ORAS,2,0,12,0
2024-12-28,112771542,P2,9061-205-PIPING,PIPING,Mechanical Equipment,Tracing steam provision for FCB R/D line,general,PX-M,Miscellaneous,NOPR,-,0,12,0
2024-12-28,121948974,J2,9035-0900-EPMCC-01-SEC-01,EPMCC,Miscellaneous,Anti Pumping Scheme rectification in C&S,general,ELMRSS,Electrical,NOPR ORAS,-,0,12,0
2024-12-28,10000594123,E2,9800-112-11-P-007B,11,Miscellaneous,To box up 11-P-7B,general,CDU2MECH,Mechanical,NOPR ORAS,-,0,12,0
2024-12-28,121948955,J2,9030-1010-PIPING,PIPING,Mechanical Equipment,C-01 to P-13 temp. line provide,general,MEAU5,Miscellaneous,NOPR,1,0,12,0
2024-12-28,121948951,J1,9030-0003-PA-018A,PA,Miscellaneous,"Materials for IR,CIRMS-111040 execution",general,MEGHC,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,121948956,J2,9030-1010-PA-17C,PA,Miscellaneous,P-17C breather valve observe leak,damage,MEAU5,Miscellaneous,NOPR,1,0,12,0
2024-12-28,112771582,P2,9060-08-PIPING,PIPING,Mechanical Equipment,Catlyst system not working in auto mode,general,CRU-I,Miscellaneous,OSNO,-,0,12,0
2024-12-28,161773224,H2,9040-103-PIPING,PIPING,Mechanical Equipment,Foundation for new naphtha drum pipes,general,CLREF,Miscellaneous,NOPR,-,0,12,0
2024-12-28,112771599,P2,9060-10-PIPING,PIPING,Mechanical Equipment,U-10 STEAM LEAK JOB TO BE ATTEND,damage,SRU-M,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,112771600,P2,9060-17-PIPING,PIPING,Mechanical Equipment,U-17/18 B/L STEAM LEAK JOB TO BE ATTEND,damage,SRU-M,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,112771601,P2,9060-21-PIPING,PIPING,Mechanical Equipment,U-21 STEAM LEAK JOB TO BE ATTEND,damage,SRU-M,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,112771602,P2,9060-44-PIPING,PIPING,Mechanical Equipment,U-44  B/L STEAM LEAK JOB TO BE ATTEND,damage,SRU-M,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,121948891,J2,9030-0100-LIGHTING,LIGHTING,Miscellaneous,Near Miss Jobs to be attended - CETP,general,ELSRU,Electrical,NOPR ORAS,-,0,12,0
2024-12-28,121948892,J2,9030-0014-PA-CF-001A,PA,Miscellaneous,seal pot pressure of below pump checking,inspection,MEMSQ,Miscellaneous,OSNO,-,0,12,0
2024-12-28,10000594000,E3,9800-117-82,82,Miscellaneous,AC PIPE BROKEN IN CR AC SYSTEM,repair,HGU_MECH,Mechanical,NOPR ORAS,-,0,12,0
2024-12-28,121948995,J2,9030-2093-K-01,K,Miscellaneous,Material issue for RGC,damage,MEVGODHT,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,112771604,P2,9060-10-PIPING,PIPING,Mechanical Equipment,U-10 BITUMIN R/D FILTER I/V WHEEL FREE,general,SRU-M,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,161773097,H2,9040-100-SS25-BB,SS25,Miscellaneous,SS-25 Battery Ch DC u/v alarm acknowledg,general,ELTPS,Electrical,OSNO,-,0,12,0
2024-12-28,112771588,P2,9065-42-AT-2100-71,AT,Miscellaneous,AT-210071 to be checked for high value,inspection,MEG-I,Miscellaneous,OSNO,1,0,12,0
2024-12-28,112771642,P2,9065-21-MM-1802,MM,Miscellaneous,online greasing in 9065-21-mm-1802,general,PP-E,Miscellaneous,NOPR,1,0,12,0
2024-12-28,112771645,P2,9062-72-PIPING,PIPING,Mechanical Equipment,TRITORC 13TH RA BILL,general,DHDT-M,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,121949024,J2,9030-0003-PM-002B,PM,Miscellaneous,03-PA-02B MOTOR NOT GETTING STARTED,general,ELHCU,Electrical,OSNO,1,0,12,0
2024-12-28,121948870,J2,9030-0410-PIPING,PIPING,Mechanical Equipment,Fire line scheme job,general,MEAU3,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,112771624,P2,9067-101-PIPING,PIPING,Mechanical Equipment,payment to M/s ISGEC,general,2G-M,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,10000594142,E2,9800-117-90-P-003B,90,Miscellaneous,power conn in for 90-P-03B,general,DHTELE,Electrical,NOPR,-,0,12,0
2024-12-28,112771446,P2,9061-232-PIPING,PIPING,Mechanical Equipment,232 steam leak job to be attended in MCT,damage,PTAOFFMN,Miscellaneous,OSNO,-,0,12,0
2024-12-28,161773240,H2,9040-103-PIPING,PIPING,Mechanical Equipment,process scheme 2283 job,general,CGOT-M,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,112771634,P2,9065-86-HE-CR-055,HE,Miscellaneous,material issue for mechanical workshop,damage,HEAVY-M,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,112771715,P2,9065-31-ME-102,ME,Miscellaneous,V123 EOT checking,inspection,SWING-E,Miscellaneous,OSNO,-,0,12,0
2024-12-28,121948998,J2,9030-1011-PIPING,PIPING,Mechanical Equipment,Connection for amine drums unloading,general,MEAU5,Miscellaneous,NOPR,1,0,12,0
2024-12-28,121948999,J2,9030-2093-PT-24B,PT,Instrumentation,Bill Payment for Governor Calibration,general,MEVGODHT,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,10000594100,E2,9800-410-03-WALL,03,Miscellaneous,BL#3 N-side botm hdr drain line dismntle,general,CPPMECH,Mechanical,NOPR ORAS,-,0,12,0
2024-12-28,112771759,P2,9065-31-VV-314,VV,Miscellaneous,WI5037 showing erratic value,general,SWING-I,Miscellaneous,OSNO,-,0,12,0
2024-12-28,170554519,Y2,9070-010-V-013,V,Miscellaneous,LIC3037 (V13  LEVEL) TO CHECK,inspection,INAVU,Miscellaneous,OSNO,1,0,12,0
2024-12-28,402277114,T3,4150-NBT-ADMB-1,ADMB,Miscellaneous,"Pressure test of Ar, He, N2 & O2 Cylinde",inspection,M&I,Miscellaneous,NOPR ORAS,-,0,12,0
2024-12-28,112771260,P4,9065-52-GT1-BCF-01,GT1,Miscellaneous,Predictive maintenence of 52-1G-88-BN-1,maintenance,CPP-E,Miscellaneous,NOPR,-,0,12,0
2024-12-28,112722529,P4,9065-52-GT1-BCF-01,GT1,Miscellaneous,Predictive maintenence of 52-1G-88-BN-1,maintenance,CPP-M,Miscellaneous,NOPR ORAS,-,0,12,0
